<<<<<<< HEAD
<!DOCTYPE html>
<html>
<head>
   <title>Inverter</title>
   <meta name="generator" content="Help &amp; Manual" />
   <meta name="keywords" content="" />
   <meta http-equiv="Content-Type" content="text/html; charset=UTF-8" />
   
   <meta http-equiv="X-UA-Compatible" content="IE=edge" />
   <meta name="description" content="The Sandia Performance Model for Grid-Connected PV Inverters is an empirically-based performance model that uses parameters from a database of commercially available inverters..." />
   <meta name="picture" content="" />
   <link type="text/css" href="default.css" rel="stylesheet" />
   <style type="text/css">
     body { margin: 0px; background: #FFFFFF; }
   </style>
   <script type="text/javascript" src="jquery.js"></script>
   <script type="text/javascript" src="helpman_settings.js"></script>
   <script type="text/javascript" src="helpman_topicinit.js"></script>

   <script type="text/javascript">
     HMSyncTOC("index.html", "hcpv_inverter.htm");
   </script>
   <script type="text/javascript" src="highlight.js"></script>
   <script type="text/javascript">
     $(document).ready(function(){highlight();});
   </script>
</head>
<body>


<table style="width:100%; border:none; border-spacing:0px; padding:5px; background:#FFFFFF">
  <tr style="vertical-align:middle">
    <td style="text-align:left; color:#0072C6; font-family:segoe ui">
      <h1 class="p_Heading1" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_Heading1">Inverter</span></h1>

    </td>
  </tr>
</table>


<!-- Placeholder for topic body. -->
<table style="width:100%;border:none;border-spacing:0px"><tr style="vertical-align:top"><td style="text-align:left;padding:5px">
<p class="p_Text"><span class="f_Text">The Sandia Performance Model for Grid-Connected PV Inverters is an empirically-based performance model that uses parameters from a database of commercially available inverters maintained by Sandia National Laboratory. The parameters are based on manufacturer specifications and laboratory measurements for a range of inverter types.</span></p>
<p class="p_Text"><span class="f_Text">The Sandia model consists of a set of equations that SAM uses to calculate the inverter's hourly AC output based on the DC input (equivalent to the electrical output of the photovoltaic array) and a set of empirically-determined coefficients that describe the inverter's performance characteristics. The equations involve a set of coefficients that have been empirically determined based on data from manufacturer specification sheets and either field measurements from inverters installed in operating systems, or laboratory measurements using the California Energy Commission (CEC) test protocol.</span></p>
<p class="p_Text"><span class="f_Text">Because SAM does not track voltage levels in the system, it assumes that for each hour of the simulation, the inverter operates at the photovoltaic array's maximum power point voltage, given the solar resource data in the weather file for that hour.</span></p>
<p class="p_Text"><span class="f_Text">The inverter single-point efficiency model calculates the inverter's AC output by multiplying the DC input (equivalent to the array's DC electrical output) by a fixed DC-to-AC conversion efficiency that you specify on the Inverter page. Unlike the Sandia inverter model, the single-point efficiency model assumes that the inverter's efficiency does not vary under different operating conditions.</span></p>
<p class="p_Note"><span class="f_CHNote">Note.</span><span class="f_Note"> SAM's Sandia inverter library contains parameters for inverters in the List of Eligible Inverters per SB1 Guidelines at <a href="http://www.gosolarcalifornia.org/equipment/inverters.php" target="_blank" class="weblink">http://www.gosolarcalifornia.org/equipment/inverters.php</a>. We try to keep the library as current as possible, but there may be periods when SAM's library is out of date. If the library appears to be out of date, you can check for updates by clicking the link on the Help menu to see if we have prepared a new module library.</span><br />
<span class="f_Note">&nbsp;</span><br />
<span class="f_Note">If you are an inverter manufacturer and would like to add your inverter to the list, you should contact the California Energy Commission (CEC) or Sandia National Laboratories directly. For information about the Sandia Test and Evaluation program, see <a href="http://energy.sandia.gov/?page_id=279" target="_blank" class="weblink">http://energy.sandia.gov/?page_id=279</a>. For a list of Sandia contacts, see <a href="http://energy.sandia.gov/?page_id=2772" target="_blank" class="weblink">http://energy.sandia.gov/?page_id=2772</a>. For CEC contacts, see <a href="http://www.gosolarcalifornia.ca.gov/equipment/add.php" target="_blank" class="weblink">http://www.gosolarcalifornia.ca.gov/equipment/add.php</a>.</span></p>
<p class="p_Text"><span class="f_Text">The Sandia inverter model is described in King D et al, 2007. </span><span class="f_Text" style="font-style: italic;">Performance Model for Grid-Connected Photovoltaic Inverters</span><span class="f_Text">. Sandia National Laboratories. SAND2007-5036. <a href="http://infoserve.sandia.gov/sand_doc/2007/075036.pdf" target="_blank" class="weblink">http://infoserve.sandia.gov/sand_doc/2007/075036.pdf</a>. Also see the Sandia PV Modeling and Analysis website at <a href="http://energy.sandia.gov/?page_id=2493" target="_blank" class="weblink">http://energy.sandia.gov/?page_id=2493</a> for more on PV system performance modeling.</span></p>
<p class="p_Text"><span class="f_Text">The CEC inverter test protocol is described in Bower W et al, 2004. </span><span class="f_Text" style="font-style: italic;">Performance Test Protocol for Evaluating Inverters Used in Grid-Connected Photovoltaic Systems</span><span class="f_Text">. <a href="http://bewengineering.com/docs/index.htm" target="_blank" class="weblink">http://bewengineering.com/docs/index.htm</a></span></p>
<p class="p_TitleProcedure" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_TitleProcedure">To use the Sandia inverter model:</span></p>
<p style="text-align: left; text-indent: 0px; padding: 0px 0px 0px 24px; margin: 0px 0px 3px 24px;"><span style="font-size:10pt; font-family: 'Verdana';color:#000000;display:inline-block;width:24px;margin-left:-24px">1.</span><span class="f_ProcedureStep">Choose an inverter from the list of available inverters. SAM displays the inverter's characteristics and model coefficients for your reference.</span></p><p class="p_ProcedureStepNoNumber"><span class="f_ProcedureStepNoNumber">If you are modeling an inverter not included in the database and want to use the Sandia model, you can try to find an inverter with similar characteristics to your inverter's specifications.</span></p>
<p class="p_Text"><span class="f_Text">Each inverter listing shows the manufacturer name, model number and AC voltage rating, and information in brackets about the organization responsible for generating the test data and the year the data was generated. &quot;CEC&quot; indicates that test data was generated by the California Energy Commission.</span></p>
<h3 class="p_Heading3_atocs_" style="page-break-inside: avoid; page-break-after: avoid; border-top: none; border-right: none; border-left: none;"><span class="f_Heading3_atocs_">Inverter Characteristics</span></h3>
<p class="p_Text"><span class="f_Text">When you select an inverter from the Sandia database on the Inverter page, SAM displays the inverter's parameters for your reference. </span></p>
<p class="p_Note"><span class="f_CHNote">Note.</span><span class="f_Note"> SAM displays a few of the parameters from the library on the Inverter page. If you want to see the complete set of parameters in the Inverter library, you can do so in the <a href="libraries.htm" class="topiclink">library editor</a>.</span></p>
<p class="p_Text"><span class="f_Text">The following table describes the parameters in the Sandia inverter library, which are explained in more detail in the King 2004 reference cited above.</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">AC Voltage (Vac)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">Rated output AC voltage from manufacturer specifications.</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">Power ACo (Wac)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">Maximum output AC power at reference or nominal operating conditions. Available from manufacturer specifications.</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">Power DCo (Wdc)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">Input DC power level at which the inverter's output is equal to the maximum AC power level. Available from manufacturer specifications.</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">PowerSo (Wdc)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">DC power required for the inverter to start converting DC electricity to AC. Also called the inverter's self-consumption power. Sometimes available from manufacturer specifications, and not to be confused with the nighttime AC power consumption.</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">PowerNTare (Wac)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">AC power consumed by the inverter at night to operate voltage sensing circuitry when the photovoltaic array is not generating power. Available from manufacturer specifications.</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">Vdcmax (Vdc)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">The inverter's maximum DC input voltage.</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">Idcmax (Adc)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">The maximum DC voltage input, typically at or near the photovoltaic array's maximum power point current.</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">Coefficient 0 (1/V)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">Empirically-determined coefficient that defines the relationship between AC and DC power levels at the reference operating condition.</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">Coefficient 1 (1/V)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">Empirically-determined coefficient that defines the value of the maximum DC power level.</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">Coefficient 2 (1/V)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">Empirically-determined coefficient that defines the value of the self-consumption power level.</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">Coefficient 3 (1/V)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">Empirically-determined coefficient that defines the value of Coefficient 0.</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">MPPT-low (Vdc)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">Manufacturer-specified minimum DC operating voltage, as described in CEC test protocol (see reference above).</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">Vdco (Vdc)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">The average of MPPT-low and MPPT-high, as described in the CEC test protocol (see reference above).</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">MPPT-hi (Vdc)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">Manufacturer-specified maximum DC operating voltage, as described in CEC test protocol (see reference above). The test protocol specifies that the inverter's maximum DC voltage should not exceed 80% of the array's maximum allowable open circuit voltage.</span></p>

</td></tr></table>

</body>
</html>
=======
<!DOCTYPE html>
<html>
<head>
   <title>Inverter</title>
   <meta name="generator" content="Help &amp; Manual" />
   <meta name="keywords" content="" />
   <meta http-equiv="Content-Type" content="text/html; charset=UTF-8" />
   
   <meta http-equiv="X-UA-Compatible" content="IE=edge" />
   <meta name="description" content="The Sandia Performance Model for Grid-Connected PV Inverters is an empirically-based performance model that uses parameters from a database of commercially available inverters..." />
   <meta name="picture" content="" />
   <link type="text/css" href="default.css" rel="stylesheet" />
   <style type="text/css">
     body { margin: 0px; background: #FFFFFF; }
   </style>
   <script type="text/javascript" src="jquery.js"></script>
   <script type="text/javascript" src="helpman_settings.js"></script>
   <script type="text/javascript" src="helpman_topicinit.js"></script>

   <script type="text/javascript">
     HMSyncTOC("index.html", "hcpv_inverter.htm");
   </script>
   <script type="text/javascript" src="highlight.js"></script>
   <script type="text/javascript">
     $(document).ready(function(){highlight();});
   </script>
</head>
<body>


<table style="width:100%; border:none; border-spacing:0px; padding:5px; background:#FFFFFF">
  <tr style="vertical-align:middle">
    <td style="text-align:left; color:#0072C6; font-family:segoe ui">
      <h1 class="p_Heading1" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_Heading1">Inverter</span></h1>

    </td>
  </tr>
</table>


<!-- Placeholder for topic body. -->
<table style="width:100%;border:none;border-spacing:0px"><tr style="vertical-align:top"><td style="text-align:left;padding:5px">
<p class="p_Text"><span class="f_Text">The Sandia Performance Model for Grid-Connected PV Inverters is an empirically-based performance model that uses parameters from a database of commercially available inverters maintained by Sandia National Laboratory. The parameters are based on manufacturer specifications and laboratory measurements for a range of inverter types.</span></p>
<p class="p_Text"><span class="f_Text">The Sandia model consists of a set of equations that SAM uses to calculate the inverter's hourly AC output based on the DC input (equivalent to the electrical output of the photovoltaic array) and a set of empirically-determined coefficients that describe the inverter's performance characteristics. The equations involve a set of coefficients that have been empirically determined based on data from manufacturer specification sheets and either field measurements from inverters installed in operating systems, or laboratory measurements using the California Energy Commission (CEC) test protocol.</span></p>
<p class="p_Text"><span class="f_Text">Because SAM does not track voltage levels in the system, it assumes that for each hour of the simulation, the inverter operates at the photovoltaic array's maximum power point voltage, given the solar resource data in the weather file for that hour.</span></p>
<p class="p_Text"><span class="f_Text">The inverter single-point efficiency model calculates the inverter's AC output by multiplying the DC input (equivalent to the array's DC electrical output) by a fixed DC-to-AC conversion efficiency that you specify on the Inverter page. Unlike the Sandia inverter model, the single-point efficiency model assumes that the inverter's efficiency does not vary under different operating conditions.</span></p>
<p class="p_Note"><span class="f_CHNote">Note.</span><span class="f_Note"> SAM's Sandia inverter library contains parameters for inverters in the List of Eligible Inverters per SB1 Guidelines at <a href="http://www.gosolarcalifornia.org/equipment/inverters.php" target="_blank" class="weblink">http://www.gosolarcalifornia.org/equipment/inverters.php</a>. We try to keep the library as current as possible, but there may be periods when SAM's library is out of date. If the library appears to be out of date, you can check for updates by clicking the link on the Help menu to see if we have prepared a new module library.</span><br />
<span class="f_Note">&nbsp;</span><br />
<span class="f_Note">If you are an inverter manufacturer and would like to add your inverter to the list, you should contact the California Energy Commission (CEC) or Sandia National Laboratories directly. For information about the Sandia Test and Evaluation program, see <a href="http://energy.sandia.gov/?page_id=279" target="_blank" class="weblink">http://energy.sandia.gov/?page_id=279</a>. For a list of Sandia contacts, see <a href="http://energy.sandia.gov/?page_id=2772" target="_blank" class="weblink">http://energy.sandia.gov/?page_id=2772</a>. For CEC contacts, see <a href="http://www.gosolarcalifornia.ca.gov/equipment/add.php" target="_blank" class="weblink">http://www.gosolarcalifornia.ca.gov/equipment/add.php</a>.</span></p>
<p class="p_Text"><span class="f_Text">The Sandia inverter model is described in King D et al, 2007. </span><span class="f_Text" style="font-style: italic;">Performance Model for Grid-Connected Photovoltaic Inverters</span><span class="f_Text">. Sandia National Laboratories. SAND2007-5036. <a href="http://infoserve.sandia.gov/sand_doc/2007/075036.pdf" target="_blank" class="weblink">http://infoserve.sandia.gov/sand_doc/2007/075036.pdf</a>. Also see the Sandia PV Modeling and Analysis website at <a href="http://energy.sandia.gov/?page_id=2493" target="_blank" class="weblink">http://energy.sandia.gov/?page_id=2493</a> for more on PV system performance modeling.</span></p>
<p class="p_Text"><span class="f_Text">The CEC inverter test protocol is described in Bower W et al, 2004. </span><span class="f_Text" style="font-style: italic;">Performance Test Protocol for Evaluating Inverters Used in Grid-Connected Photovoltaic Systems</span><span class="f_Text">. <a href="http://bewengineering.com/docs/index.htm" target="_blank" class="weblink">http://bewengineering.com/docs/index.htm</a></span></p>
<p class="p_TitleProcedure" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_TitleProcedure">To use the Sandia inverter model:</span></p>
<p style="text-align: left; text-indent: 0px; padding: 0px 0px 0px 24px; margin: 0px 0px 3px 24px;"><span style="font-size:10pt; font-family: 'Verdana';color:#000000;display:inline-block;width:24px;margin-left:-24px">1.</span><span class="f_ProcedureStep">Choose an inverter from the list of available inverters. SAM displays the inverter's characteristics and model coefficients for your reference.</span></p><p class="p_ProcedureStepNoNumber"><span class="f_ProcedureStepNoNumber">If you are modeling an inverter not included in the database and want to use the Sandia model, you can try to find an inverter with similar characteristics to your inverter's specifications.</span></p>
<p class="p_Text"><span class="f_Text">Each inverter listing shows the manufacturer name, model number and AC voltage rating, and information in brackets about the organization responsible for generating the test data and the year the data was generated. &quot;CEC&quot; indicates that test data was generated by the California Energy Commission.</span></p>
<h3 class="p_Heading3_atocs_" style="page-break-inside: avoid; page-break-after: avoid; border-top: none; border-right: none; border-left: none;"><span class="f_Heading3_atocs_">Inverter Characteristics</span></h3>
<p class="p_Text"><span class="f_Text">When you select an inverter from the Sandia database on the Inverter page, SAM displays the inverter's parameters for your reference. </span></p>
<p class="p_Note"><span class="f_CHNote">Note.</span><span class="f_Note"> SAM displays a few of the parameters from the library on the Inverter page. If you want to see the complete set of parameters in the Inverter library, you can do so in the <a href="libraries.htm" class="topiclink">library editor</a>.</span></p>
<p class="p_Text"><span class="f_Text">The following table describes the parameters in the Sandia inverter library, which are explained in more detail in the King 2004 reference cited above.</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">AC Voltage (Vac)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">Rated output AC voltage from manufacturer specifications.</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">Power ACo (Wac)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">Maximum output AC power at reference or nominal operating conditions. Available from manufacturer specifications.</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">Power DCo (Wdc)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">Input DC power level at which the inverter's output is equal to the maximum AC power level. Available from manufacturer specifications.</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">PowerSo (Wdc)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">DC power required for the inverter to start converting DC electricity to AC. Also called the inverter's self-consumption power. Sometimes available from manufacturer specifications, and not to be confused with the nighttime AC power consumption.</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">PowerNTare (Wac)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">AC power consumed by the inverter at night to operate voltage sensing circuitry when the photovoltaic array is not generating power. Available from manufacturer specifications.</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">Vdcmax (Vdc)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">The inverter's maximum DC input voltage.</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">Idcmax (Adc)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">The maximum DC voltage input, typically at or near the photovoltaic array's maximum power point current.</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">Coefficient 0 (1/V)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">Empirically-determined coefficient that defines the relationship between AC and DC power levels at the reference operating condition.</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">Coefficient 1 (1/V)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">Empirically-determined coefficient that defines the value of the maximum DC power level.</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">Coefficient 2 (1/V)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">Empirically-determined coefficient that defines the value of the self-consumption power level.</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">Coefficient 3 (1/V)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">Empirically-determined coefficient that defines the value of Coefficient 0.</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">MPPT-low (Vdc)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">Manufacturer-specified minimum DC operating voltage, as described in CEC test protocol (see reference above).</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">Vdco (Vdc)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">The average of MPPT-low and MPPT-high, as described in the CEC test protocol (see reference above).</span></p>
<p class="p_VariableName" style="page-break-inside: avoid; page-break-after: avoid;"><span class="f_VariableName">MPPT-hi (Vdc)</span></p>
<p class="p_VariableDescription"><span class="f_VariableDescription">Manufacturer-specified maximum DC operating voltage, as described in CEC test protocol (see reference above). The test protocol specifies that the inverter's maximum DC voltage should not exceed 80% of the array's maximum allowable open circuit voltage.</span></p>

</td></tr></table>

</body>
</html>
>>>>>>> 2c85b0ce6a18646fb532eb72a604d646517b67ae
