Grid Support Inverter List (Full Data)																																																						
"Data has not changed since May 15, 2019"																																																						
																																																						
Inverter List Notes																																																						
"Archive of the ""Prior List of Eligible Inverters"" Expired March 31, 2005. (Adobe PDF, 6 pages, 120 kilobytes)."																																																						
"% Equipment is in the process of being removed from the list of eligible equipment pursuant to Appendix A, Section B, of the Guidelines for California's Solar Electric Incentive Programs (Senate Bill 1) at:  "																																																						
Guidelines for California's Solar Electric Incentive Programs (Senate Bill 1)																																																						
"(1) Any text in brackets at the end of the Model Number is not part of the Manufacturer's Model Number.  Part of the text in brackets indicates the specified voltage option for that model number, if provided; models with multiple voltage options will have multiple row entries, with one for each eligible option."																																																						
"(2) RPP: UL 1741 SA13 tested with reactive power priority (when operating at apparent power capacity, inverter will reduce active power as needed to ensure curve-required reactive power is provided)"																																																						
(3) The listed Firmware Version is the version that was used during the inverter's UL 1741 Supplement SA testing and was certified on the listed Certificate Date; multiple firmware versions may be listed for a single certificate date if all are required to comply with Supplement SA. Multiple certificate dates with different firmware versions may be listed if new firmware versions were certified under Supplement SA and reported by the manufacturer. Additional firmware versions may be certified but not reported. Check with NRTL for the most current information.																																																						
* Microinverter has not been certified according to CSIP. Manufacturer declared that microinverter complies with CSIP when installed with certified external device mentioned in Notes. Certification information pertains to external device.																																																						
Blue colored text indicates that the model number occurs multiple times on the list under different manufacturer names.																																																						
Manufacturer Name	Model Number1	UL 1741 Supplement SA Testing	UL 1741 SA13 Volt-Var	"UL 1741 SA
Freq-Watt
Volt-Watt"	Common Smart Inverter Profile Conformance	Description	Maximum Continuous Output Power at Unity Power Factor	Nominal Voltage	Weighted Efficiency	"UL 1741 Supplement SA 
Certification (SA8-SA13)3"			UL 1741 SA13  Volt-Var	"UL 1741 SA
Freq-Watt
Volt-Watt"	CSIP Certification		Notes	Built-In Meter	Microinverter	"Night
Tare Loss"	"Power Rating, Continuous, 40 deg C"	"Night
Tare Loss, 40 deg C"	Voltage Minimum	Voltage Nominal	Voltage Maximum	Power Level	Power Level	Power Level	Power Level	Power Level	Power Level	"Efficiency @Vmin,"	"Efficiency @Vmin,"	"Efficiency @Vmin,"	"Efficiency @Vmin,"	"Efficiency @Vmin,"	"Efficiency @Vmin,"	"Efficiency @Vmin,"	Efficiency @Vnom	Efficiency @Vnom	Efficiency @Vnom	Efficiency @Vnom	Efficiency @Vnom	Efficiency @Vnom	Efficiency @Vnom	Efficiency @Vmax	Efficiency @Vmax	Efficiency @Vmax	Efficiency @Vmax	Efficiency @Vmax	Efficiency @Vmax	Efficiency @Vmax	Grid Support Listing Date	Last Update
		SA8-SA13	RPP2	SA14-SA15	CSIP		(kW)	(Vac)	(%)	Certifying Entity	Certificate Date [mo/day/yr]	Firmware Version(s) Tested	SI-1R Listing Date (mo/day/yr)	Certificate Date [mo/day/yr]	Certifying Entity	Certificate Date [mo/day/yr]				(W)	(kW)	(W)	(Vdc)	(Vdc)	(Vdc)	10% (kW)	20% (kW)	30% (kW)	50% (kW)	75% (kW)	100% (kW)	10% Pwr Lvl (%)	20% Pwr Lvl (%)	30% Pwr Lvl (%)	50% Pwr Lvl (%)	75% Pwr Lvl (%)	100% Pwr Lvl (%)	Wtd (%)	10% Pwr Lvl (%)	20% Pwr Lvl (%)	30% Pwr Lvl (%)	50% Pwr Lvl (%)	75% Pwr Lvl (%)	100% Pwr Lvl (%)	Wtd (%)	10% Pwr Lvl (%)	20% Pwr Lvl (%)	30% Pwr Lvl (%)	50% Pwr Lvl (%)	75% Pwr Lvl (%)	100% Pwr Lvl (%)	Wtd (%)		
ABB	PVI-3.0-OUTD-S-US-A [208V]	Y	Y	N	N	"3 kW, 208 Vac Grid Support Utility Interactive Inverter with arc detector"	3	208	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.1	3	0.1	100	310	480	0.3	0.6	0.9	1.5	2.25	3.0	93.1	95.5	96.0	95.9	95.7	95.1	95.6	93.3	95.9	96.4	96.4	96.2	95.8	96.1	91.0	94.9	95.7	96.0	95.8	95.5	95.6	7/1/2017	10/15/2018
ABB	PVI-3.0-OUTD-S-US-A [240V]	Y	Y	N	N	"3 kW, 240 Vac Grid Support Utility Interactive Inverter with arc detector"	3	240	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.1	3	0.1	100	340	480	0.25	0.6	0.9	1.5	2.25	3.0	92.5	95.2	95.9	96.1	95.9	95.5	95.7	93.1	95.9	96.5	96.7	96.7	96.4	96.5	91.1	95.1	96.0	96.4	96.4	96.2	96.1	7/1/2017	10/15/2018
ABB	PVI-3.0-OUTD-S-US-A [277V]	Y	Y	N	N	"3 kW, 277 Vac Grid Support Utility Interactive Inverter with arc detector"	3	277	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.2	3	0.2	100	390	480	0.3	0.6	0.9	1.5	2.25	3.0	91.4	94.7	95.5	96.1	95.9	95.6	95.7	92.5	95.8	96.5	96.9	96.9	96.8	96.6	91.1	95.2	96.2	96.7	96.8	96.7	96.4	7/1/2017	10/15/2018
ABB	PVI-3.0-OUTD-S-US-Z-A [208V]	Y	Y	N	N	"3 kW, 208 Vac Grid Support Utility Interactive Inverter with arc detector"	3	208	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.1	3	0.1	100	310	480	0.3	0.6	0.9	1.5	2.25	3.0	93.1	95.5	96.0	95.9	95.7	95.1	95.6	93.3	95.9	96.4	96.4	96.2	95.8	96.1	91.0	94.9	95.7	96.0	95.8	95.5	95.6	7/1/2017	10/15/2018
ABB	PVI-3.0-OUTD-S-US-Z-A [240V]	Y	Y	N	N	"3 kW, 240 Vac Grid Support Utility Interactive Inverter with arc detector"	3	240	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.1	3	0.1	100	340	480	0.25	0.6	0.9	1.5	2.25	3.0	92.5	95.2	95.9	96.1	95.9	95.5	95.7	93.1	95.9	96.5	96.7	96.7	96.4	96.5	91.1	95.1	96.0	96.4	96.4	96.2	96.1	7/1/2017	10/15/2018
ABB	PVI-3.0-OUTD-S-US-Z-A [277V]	Y	Y	N	N	"3 kW, 277 Vac Grid Support Utility Interactive Inverter with arc detector"	3	277	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.2	3	0.2	100	390	480	0.3	0.6	0.9	1.5	2.25	3.0	91.4	94.7	95.5	96.1	95.9	95.6	95.7	92.5	95.8	96.5	96.9	96.9	96.8	96.6	91.1	95.2	96.2	96.7	96.8	96.7	96.4	7/1/2017	10/15/2018
ABB	PVI-3.0-OUTD-S-US-Z-M-A [208V]	Y	Y	N	N	"3 kW, 208 Vac Grid Support Utility Interactive Inverter with arc-fault detection and meter"	3	208	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.1			100	310	480	0.3	0.6	0.9	1.5	2.25	3.0	93.1	95.5	96.0	95.9	95.7	95.1	95.6	93.3	95.9	96.4	96.4	96.2	95.8	96.1	91.0	94.9	95.7	96.0	95.8	95.5	95.6	7/1/2017	10/15/2018
ABB	PVI-3.0-OUTD-S-US-Z-M-A [240V]	Y	Y	N	N	"3 kW, 240 Vac Grid Support Utility Interactive Inverter with arc-fault detection and meter"	3	240	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.1			100	340	480	0.25	0.6	0.9	1.5	2.25	3.0	92.5	95.2	95.9	96.1	95.9	95.5	95.7	93.1	95.9	96.5	96.7	96.7	96.4	96.5	91.1	95.1	96.0	96.4	96.4	96.2	96.1	7/1/2017	10/15/2018
ABB	PVI-3.0-OUTD-S-US-Z-M-A [277V]	Y	Y	N	N	"3 kW, 277 Vac Grid Support Utility Interactive Inverter with arc-fault detection and meter"	3	277	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.2			100	390	480	0.3	0.6	0.9	1.5	2.25	3.0	91.4	94.7	95.5	96.1	95.9	95.6	95.7	92.5	95.8	96.5	96.9	96.9	96.8	96.6	91.1	95.2	96.2	96.7	96.8	96.7	96.4	7/1/2017	10/15/2018
ABB	UNO-DM-3.3-TL-PLUS-US-SB-RA [208V]	Y	Y	Y	N	"3.3 kW, 208 Vac Grid Support Interactive Inverter with arc detector, WLAN, and Rapid Shutdown power supply"	3	208	96	TUV Rheinland of North America	[05/02/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	0.9	3	0.9	200	340	480	0.3	0.6	0.9	1.5	2.25	3.0	92.3	95.0	95.4	95.8	95.7	95.3	95.5	93.2	95.6	96.1	96.4	96.4	96.2	96.2	91.4	94.7	95.6	96.1	96.1	95.9	95.8	7/1/2017	2/15/2019
ABB	UNO-DM-3.3-TL-PLUS-US-SE-RA [208V]	Y	Y	Y	N	"3.3 kW, 208 Vac Grid Support Interactive Inverter with arc detector, Ethernet LAN, and Rapid Shutdown power supply"	3	208	96	TUV Rheinland of North America	[05/02/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	0.9	3	0.9	200	340	480	0.3	0.6	0.9	1.5	2.25	3.0	92.3	95.0	95.4	95.8	95.7	95.3	95.5	93.2	95.6	96.1	96.4	96.4	96.2	96.2	91.4	94.7	95.6	96.1	96.1	95.9	95.8	7/1/2017	2/15/2019
ABB	UNO-DM-3.3-TL-PLUS-US-SZM-RA [208V]	Y	Y	Y	N	"3.3 kW, 208 Vac Grid Support Interactive Inverter with arc detector, revenue grade meter, Zigbee radio, and Rapid Shutdown power supply"	3	208	96	TUV Rheinland of North America	[05/02/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	0.9	3	0.9	200	340	480	0.3	0.6	0.9	1.5	2.25	3.0	92.3	95.0	95.4	95.8	95.7	95.3	95.5	93.2	95.6	96.1	96.4	96.4	96.2	96.2	91.4	94.7	95.6	96.1	96.1	95.9	95.8	7/1/2017	2/15/2019
ABB	UNO-DM-3.3-TL-PLUS-US-SZ-RA [208V]	Y	Y	Y	N	"3.3 kW, 208 Vac Grid Support Interactive Inverter with arc detector and Rapid Shutdown power supply"	3	208	96	TUV Rheinland of North America	[05/02/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	0.9	3	0.9	200	340	480	0.3	0.6	0.9	1.5	2.25	3.0	92.3	95.0	95.4	95.8	95.7	95.3	95.5	93.2	95.6	96.1	96.4	96.4	96.2	96.2	91.4	94.7	95.6	96.1	96.1	95.9	95.8	7/1/2017	2/15/2019
ABB	UNO-DM-3.3-TL-PLUS-US-SB-RA [240V]	Y	Y	Y	N	"3.3 kW, 240 Vac Grid Support Interactive Inverter with arc detector, WLAN, and Rapid Shutdown power supply"	3.3	240	96.5	TUV Rheinland of North America	[05/02/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	0.9	3.3	0.9	200	355	480	0.33	0.66	0.99	1.65	2.48	3.3	92.8	95.3	95.8	96.1	96.1	95.7	95.9	93.6	96.0	96.6	96.9	96.8	96.7	96.6	92.2	95.3	96.0	96.6	96.6	96.5	96.3	7/1/2017	2/15/2019
ABB	UNO-DM-3.3-TL-PLUS-US-SE-RA [240V]	Y	Y	Y	N	"3.3 kW, 240 Vac Grid Support Interactive Inverter with arc detector, Ethernet LAN, and Rapid Shutdown power supply"	3.3	240	96.5	TUV Rheinland of North America	[05/02/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	0.9	3.3	0.9	200	355	480	0.33	0.66	0.99	1.65	2.48	3.3	92.8	95.3	95.8	96.1	96.1	95.7	95.9	93.6	96.0	96.6	96.9	96.8	96.7	96.6	92.2	95.3	96.0	96.6	96.6	96.5	96.3	7/1/2017	2/15/2019
ABB	UNO-DM-3.3-TL-PLUS-US-SZM-RA [240V]	Y	Y	Y	N	"3.3 kW, 240 Vac Grid Support Interactive Inverter with arc detector, revenue grade meter, Zigbee radio, and Rapid Shutdown power supply"	3.3	240	96.5	TUV Rheinland of North America	[05/02/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	0.9	3.3	0.9	200	355	480	0.33	0.66	0.99	1.65	2.48	3.3	92.8	95.3	95.8	96.1	96.1	95.7	95.9	93.6	96.0	96.6	96.9	96.8	96.7	96.6	92.2	95.3	96.0	96.6	96.6	96.5	96.3	7/1/2017	2/15/2019
ABB	UNO-DM-3.3-TL-PLUS-US-SZ-RA [240V]	Y	Y	Y	N	"3.3 kW, 240 Vac Grid Support Interactive Inverter with arc detector and Rapid Shutdown power supply"	3.3	240	96.5	TUV Rheinland of North America	[05/02/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	0.9	3.3	0.9	200	355	480	0.33	0.66	0.99	1.65	2.48	3.3	92.8	95.3	95.8	96.1	96.1	95.7	95.9	93.6	96.0	96.6	96.9	96.8	96.7	96.6	92.2	95.3	96.0	96.6	96.6	96.5	96.3	7/1/2017	2/15/2019
ABB	UNO-DM-3.8-TL-PLUS-US-SB-RA [208V]	Y	Y	Y	N	"3.8 kW, 208 Vac Grid Support Interactive Inverter with arc detector, WLAN, and Rapid Shutdown power supply"	3.3	208	96	TUV Rheinland of North America	[05/02/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	0.9	3.3	0.9	200	340	480	0.33	0.66	0.99	1.65	2.48	3.3	91.5	94.7	95.4	95.7	95.5	95.2	95.3	92.9	95.7	96.2	96.6	96.6	96.5	96.4	90.5	94.5	95.7	96.2	96.1	96.0	95.8	7/1/2017	2/15/2019
ABB	UNO-DM-3.8-TL-PLUS-US-SE-RA [208V]	Y	Y	Y	N	"3.8 kW, 208 Vac Grid Support Interactive Inverter with arc detector, Ethernet LAN, and Rapid Shutdown power supply"	3.3	208	96	TUV Rheinland of North America	[05/02/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	0.9	3.3	0.9	200	340	480	0.33	0.66	0.99	1.65	2.48	3.3	91.5	94.7	95.4	95.7	95.5	95.2	95.3	92.9	95.7	96.2	96.6	96.6	96.5	96.4	90.5	94.5	95.7	96.2	96.1	96.0	95.8	7/1/2017	2/15/2019
ABB	UNO-DM-3.8-TL-PLUS-US-SZM-RA [208V]	Y	Y	Y	N	"3.8 kW, 208 Vac Grid Support Interactive Inverter with arc detector, revenue grade meter, Zigbee radio, and Rapid Shutdown power supply"	3.3	208	96	TUV Rheinland of North America	[05/02/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	0.9	3.3	0.9	200	340	480	0.33	0.66	0.99	1.65	2.48	3.3	91.5	94.7	95.4	95.7	95.5	95.2	95.3	92.9	95.7	96.2	96.6	96.6	96.5	96.4	90.5	94.5	95.7	96.2	96.1	96.0	95.8	7/1/2017	2/15/2019
ABB	UNO-DM-3.8-TL-PLUS-US-SZ-RA [208V]	Y	Y	Y	N	"3.8 kW, 208 Vac Grid Support Interactive Inverter with arc detector and Rapid Shutdown power supply"	3.3	208	96	TUV Rheinland of North America	[05/02/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	0.9	3.3	0.9	200	340	480	0.33	0.66	0.99	1.65	2.48	3.3	91.5	94.7	95.4	95.7	95.5	95.2	95.3	92.9	95.7	96.2	96.6	96.6	96.5	96.4	90.5	94.5	95.7	96.2	96.1	96.0	95.8	7/1/2017	2/15/2019
ABB	PVI-3.6-OUTD-S-US-A [208V]	Y	Y	N	N	"3.6 kW, 208 Vac Grid Support Utility Interactive Inverter with arc detector"	3.6	208	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.1	3.6	0.1	100	310	480	0.36	0.72	1.08	1.8	2.7	3.6	92.2	94.7	95.4	95.9	95.9	95.6	95.6	92.7	95.5	96.1	96.4	96.4	96.1	96.1	90.3	94.5	95.3	95.9	96.0	95.7	95.6	7/1/2017	10/15/2018
ABB	PVI-3.6-OUTD-S-US-A [240V]	Y	Y	N	N	"3.6 kW, 240 Vac Grid Support Utility Interactive Inverter with arc detector"	3.6	240	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.2	3.6	0.2	100	340	480	0.3	0.72	1.08	1.8	2.7	3.6	91.1	94.1	94.9	95.6	95.8	95.7	95.4	92.4	95.5	96.3	96.7	96.7	96.6	96.5	90.2	94.6	95.6	96.2	96.4	96.3	95.9	7/1/2017	10/15/2018
ABB	PVI-3.6-OUTD-S-US-A [277V]	Y	Y	N	N	"3.6 kW, 277 Vac Grid Support Utility Interactive Inverter with arc detector"	3.6	277	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.2	3.6	0.2	100	395	480	0.36	0.72	1.08	1.8	2.7	3.6	90.0	93.4	94.4	95.4	95.7	95.6	95.1	91.9	95.4	96.3	96.9	97.0	96.9	96.6	90.4	94.9	95.9	96.6	96.8	96.8	96.3	7/1/2017	10/15/2018
ABB	PVI-3.6-OUTD-S-US-Z-A [208V]	Y	Y	N	N	"3.6 kW, 208 Vac Grid Support Utility Interactive Inverter with arc detector"	3.6	208	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.1	3.6	0.1	100	310	480	0.36	0.72	1.08	1.8	2.7	3.6	92.2	94.7	95.4	95.9	95.9	95.6	95.6	92.7	95.5	96.1	96.4	96.4	96.1	96.1	90.3	94.5	95.3	95.9	96.0	95.7	95.6	7/1/2017	10/15/2018
ABB	PVI-3.6-OUTD-S-US-Z-A [240V]	Y	Y	N	N	"3.6 kW, 240 Vac Grid Support Utility Interactive Inverter with arc detector"	3.6	240	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.2	3.6	0.2	100	340	480	0.3	0.72	1.08	1.8	2.7	3.6	91.1	94.1	94.9	95.6	95.8	95.7	95.4	92.4	95.5	96.3	96.7	96.7	96.6	96.5	90.2	94.6	95.6	96.2	96.4	96.3	95.9	7/1/2017	10/15/2018
ABB	PVI-3.6-OUTD-S-US-Z-A [277V]	Y	Y	N	N	"3.6 kW, 277 Vac Grid Support Utility Interactive Inverter with arc detector"	3.6	277	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.2	3.6	0.2	100	395	480	0.36	0.72	1.08	1.8	2.7	3.6	90.0	93.4	94.4	95.4	95.7	95.6	95.1	91.9	95.4	96.3	96.9	97.0	96.9	96.6	90.4	94.9	95.9	96.6	96.8	96.8	96.3	7/1/2017	10/15/2018
ABB	PVI-3.6-OUTD-S-US-Z-M-A [208V]	Y	Y	N	N	"3.6 kW, 208 Vac Grid Support Utility Interactive Inverter with arc-fault detection and meter"	3.6	208	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.1			100	310	480	0.36	0.72	1.08	1.8	2.7	3.6	92.2	94.7	95.4	95.9	95.9	95.6	95.6	92.7	95.5	96.1	96.4	96.4	96.1	96.1	90.3	94.5	95.3	95.9	96.0	95.7	95.6	7/1/2017	10/15/2018
ABB	PVI-3.6-OUTD-S-US-Z-M-A [240V]	Y	Y	N	N	"3.6 kW, 240 Vac Grid Support Utility Interactive Inverter with arc-fault detection and meter"	3.6	240	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.2			100	340	480	0.3	0.72	1.08	1.8	2.7	3.6	91.1	94.1	94.9	95.6	95.8	95.7	95.4	92.4	95.5	96.3	96.7	96.7	96.6	96.5	90.2	94.6	95.6	96.2	96.4	96.3	95.9	7/1/2017	10/15/2018
ABB	PVI-3.6-OUTD-S-US-Z-M-A [277V]	Y	Y	N	N	"3.6 kW, 277 Vac Grid Support Utility Interactive Inverter with arc-fault detection and meter"	3.6	277	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.2			100	395	480	0.36	0.72	1.08	1.8	2.7	3.6	90.0	93.4	94.4	95.4	95.7	95.6	95.1	91.9	95.4	96.3	96.9	97.0	96.9	96.6	90.4	94.9	95.9	96.6	96.8	96.8	96.3	7/1/2017	10/15/2018
ABB	PVI-3.8-OUTD-S-US-A [208V]	Y	Y	N	N	"3.3 kW, 208 Vac Grid Support Utility Interactive Inverter with arc detector"	3.8	208	95.5	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.12			100	310	480	0.33	0.66	0.99	1.65	2.48	3.3	91.5	94.3	95.1	95.6	95.6	95.4	95.3	92.1	95.1	95.9	96.3	96.4	96.2	96.1	89.1	93.9	95.0	95.7	95.9	95.8	95.4	7/1/2017	10/15/2018
ABB	PVI-3.8-OUTD-S-US-A [240V]	Y	Y	N	N	"3.8 kW, 240 Vac Grid Support Utility Interactive Inverter with arc detector"	3.8	240	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.16			100	340	480	0.38	0.76	1.14	1.9	2.85	3.8	91.4	94.2	94.9	95.5	95.6	95.5	95.3	92.6	95.5	96.2	96.6	96.7	96.6	96.4	90.3	94.5	95.5	96.2	96.3	96.3	95.9	7/1/2017	10/15/2018
ABB	PVI-3.8-OUTD-S-US-A [277V]	Y	Y	N	N	"3.8 kW, 277 Vac Grid Support Utility Interactive Inverter with arc detector"	3.8	277	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.22			100	395	480	0.38	0.76	1.14	1.9	2.85	3.8	90.3	93.6	94.5	95.3	95.6	95.5	95.1	92.0	95.3	96.2	96.8	96.9	96.9	96.5	90.4	94.7	95.8	96.5	96.7	96.8	96.2	7/1/2017	10/15/2018
ABB	PVI-3.8-OUTD-S-US-Z-A [208V]	Y	Y	N	N	"3.3 kW, 208 Vac Grid Support Utility Interactive Inverter with arc detector"	3.8	208	95.5	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.12			100	310	480	0.33	0.66	0.99	1.65	2.48	3.3	91.5	94.3	95.1	95.6	95.6	95.4	95.3	92.1	95.1	95.9	96.3	96.4	96.2	96.1	89.1	93.9	95.0	95.7	95.9	95.8	95.4	7/1/2017	10/15/2018
ABB	PVI-3.8-OUTD-S-US-Z-A [240V]	Y	Y	N	N	"3.8 kW, 240 Vac Grid Support Utility Interactive Inverter with arc detector"	3.8	240	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.16			100	340	480	0.38	0.76	1.14	1.9	2.85	3.8	91.4	94.2	94.9	95.5	95.6	95.5	95.3	92.6	95.5	96.2	96.6	96.7	96.6	96.4	90.3	94.5	95.5	96.2	96.3	96.3	95.9	7/1/2017	10/15/2018
ABB	PVI-3.8-OUTD-S-US-Z-A [277V]	Y	Y	N	N	"3.8 kW, 277 Vac Grid Support Utility Interactive Inverter with arc detector"	3.8	277	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.22			100	395	480	0.38	0.76	1.14	1.9	2.85	3.8	90.3	93.6	94.5	95.3	95.6	95.5	95.1	92.0	95.3	96.2	96.8	96.9	96.9	96.5	90.4	94.7	95.8	96.5	96.7	96.8	96.2	7/1/2017	10/15/2018
ABB	PVI-3.8-OUTD-S-US-Z-M-A [208V]	Y	Y	N	N	"3.3 kW, 208 Vac Grid Support Utility Interactive Inverter with arc-fault detection and meter"	3.8	208	95.5	TUV Rheinland of North America	[3/9/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.12			100	310	480	0.33	0.66	0.99	1.65	2.48	3.3	91.5	94.3	95.1	95.6	95.6	95.4	95.3	92.1	95.1	95.9	96.3	96.4	96.2	96.1	89.1	93.9	95.0	95.7	95.9	95.8	95.4	7/1/2017	10/15/2018
ABB	PVI-3.8-OUTD-S-US-Z-M-A [240V]	Y	Y	N	N	"3.8 kW, 240 Vac Grid Support Utility Interactive Inverter with arc-fault detection and meter"	3.8	240	96	TUV Rheinland of North America	[3/9/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.16			100	340	480	0.38	0.76	1.14	1.9	2.85	3.8	91.4	94.2	94.9	95.5	95.6	95.5	95.3	92.6	95.5	96.2	96.6	96.7	96.6	96.4	90.3	94.5	95.5	96.2	96.3	96.3	95.9	7/1/2017	10/15/2018
ABB	PVI-3.8-OUTD-S-US-Z-M-A [277V]	Y	Y	N	N	"3.8 kW, 277 Vac Grid Support Utility Interactive Inverter with arc-fault detection and meter"	3.8	277	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.22			100	395	480	0.38	0.76	1.14	1.9	2.85	3.8	90.3	93.6	94.5	95.3	95.6	95.5	95.1	92.0	95.3	96.2	96.8	96.9	96.9	96.5	90.4	94.7	95.8	96.5	96.7	96.8	96.2	7/1/2017	10/15/2018
ABB	UNO-DM-3.8-TL-PLUS-US-SB-RA [240V]	Y	Y	Y	N	"3.8 kW, 240 Vac Grid Support Utility Interactive Inverter with arc detector, WLAN, and Rapid Shutdown power supply"	3.8	240	96.5	TUV Rheinland of North America	[05/02/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	1	3.8	1	200	355	480	0.38	0.76	1.14	1.9	2.85	3.8	92.0	95.0	95.7	95.9	96.0	95.8	95.7	93.7	96.0	96.6	96.9	97.0	96.8	96.7	91.7	95.2	96.0	96.6	96.7	96.5	96.3	7/1/2017	2/15/2019
ABB	UNO-DM-3.8-TL-PLUS-US-SE-RA [240V]	Y	Y	Y	N	"3.8 kW, 240 Vac Grid Support Utility Interactive Inverter with arc detector, Ethernet LAN, and Rapid Shutdown power supply"	3.8	240	96.5	TUV Rheinland of North America	[05/02/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	1	3.8	1	200	355	480	0.38	0.76	1.14	1.9	2.85	3.8	92.0	95.0	95.7	95.9	96.0	95.8	95.7	93.7	96.0	96.6	96.9	97.0	96.8	96.7	91.7	95.2	96.0	96.6	96.7	96.5	96.3	7/1/2017	2/15/2019
ABB	UNO-DM-3.8-TL-PLUS-US-SZM-RA [240V]	Y	Y	Y	N	"3.8 kW, 240 Vac Grid Support Interactive Utility Inverter with arc detector, revenue grade meter, Zigbee radio, and Rapid Shutdown power supply"	3.8	240	96.5	TUV Rheinland of North America	[05/02/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1	3.8	1	200	355	480	0.38	0.76	1.14	1.9	2.85	3.8	92.0	95.0	95.7	95.9	96.0	95.8	95.7	93.7	96.0	96.6	96.9	97.0	96.8	96.7	91.7	95.2	96.0	96.6	96.7	96.5	96.3	7/1/2017	2/15/2019
ABB	UNO-DM-3.8-TL-PLUS-US-SZ-RA [240V]	Y	Y	Y	N	"3.8 kW, 240 Vac Grid Support Utility Interactive Inverter with arc detector and Rapid Shutdown power supply"	3.8	240	96.5	TUV Rheinland of North America	[05/02/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1	3.8	1	200	355	480	0.38	0.76	1.14	1.9	2.85	3.8	92.0	95.0	95.7	95.9	96.0	95.8	95.7	93.7	96.0	96.6	96.9	97.0	96.8	96.7	91.7	95.2	96.0	96.6	96.7	96.5	96.3	7/1/2017	2/15/2019
ABB	PVI-4.2-OUTD-S-US-A [208V]	Y	Y	N	N	"4.2 kW, 208 Vac Grid Support Utility Interactive Inverter with arc detector"	4.2	208	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.1	4.2	0.1	100	310	480	0.42	0.84	1.26	2.1	3.15	4.2	92.9	95.0	95.6	95.9	95.8	95.4	95.6	93.5	95.8	96.3	96.4	96.3	95.9	96.1	91.4	94.9	95.6	95.9	95.8	95.5	95.6	7/1/2017	10/15/2018
ABB	PVI-4.2-OUTD-S-US-A [240V]	Y	Y	N	N	"4.2 kW, 240 Vac Grid Support Utility Interactive Inverter with arc detector"	4.2	240	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.2	4.2	0.2	100	340	480	0.42	0.84	1.26	2.1	3.15	4.2	91.8	94.4	95.2	95.8	95.8	95.4	95.5	93.3	95.9	96.5	96.7	96.7	96.5	96.5	91.3	95.1	95.9	96.3	96.4	96.2	96.0	7/1/2017	10/15/2018
ABB	PVI-4.2-OUTD-S-US-A [277V]	Y	Y	N	N	"4.2 kW, 277 Vac Grid Support Utility Interactive Inverter with arc detector"	4.2	277	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.2	4.2	0.2	100	395	480	0.42	0.84	1.26	2.1	3.15	4.2	90.8	93.9	94.8	95.6	95.7	95.6	95.3	92.8	95.8	96.6	97.0	97.0	96.9	96.7	91.6	95.4	96.2	96.7	96.8	96.7	96.4	7/1/2017	10/15/2018
ABB	PVI-4.2-OUTD-S-US-Z-A [208V]	Y	Y	N	N	"4.2 kW, 208 Vac Grid Support Utility Interactive Inverter with arc detector"	4.2	208	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.1	4.2	0.1	100	310	480	0.42	0.84	1.26	2.1	3.15	4.2	92.9	95.0	95.6	95.9	95.8	95.4	95.6	93.5	95.8	96.3	96.4	96.3	95.9	96.1	91.4	94.9	95.6	95.9	95.8	95.5	95.6	7/1/2017	10/15/2018
ABB	PVI-4.2-OUTD-S-US-Z-A [240V]	Y	Y	N	N	"4.2 kW, 240 Vac Grid Support Utility Interactive Inverter with arc detector"	4.2	240	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.2	4.2	0.2	100	340	480	0.42	0.84	1.26	2.1	3.15	4.2	91.8	94.4	95.2	95.8	95.8	95.4	95.5	93.3	95.9	96.5	96.7	96.7	96.5	96.5	91.3	95.1	95.9	96.3	96.4	96.2	96.0	7/1/2017	10/15/2018
ABB	PVI-4.2-OUTD-S-US-Z-A [277V]	Y	Y	N	N	"4.2 kW, 277 Vac Grid Support Utility Interactive Inverter with arc detector"	4.2	277	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.2	4.2	0.2	100	395	480	0.42	0.84	1.26	2.1	3.15	4.2	90.8	93.9	94.8	95.6	95.7	95.6	95.3	92.8	95.8	96.6	97.0	97.0	96.9	96.7	91.6	95.4	96.2	96.7	96.8	96.7	96.4	7/1/2017	10/15/2018
ABB	PVI-4.2-OUTD-S-US-Z-M-A [208V]	Y	Y	N	N	"4.2 kW, 208 Vac Grid Support Utility Interactive Inverter with arc-fault detection and meter"	4.2	208	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.1			100	310	480	0.42	0.84	1.26	2.1	3.15	4.2	92.9	95.0	95.6	95.9	95.8	95.4	95.6	93.5	95.8	96.3	96.4	96.3	95.9	96.1	91.4	94.9	95.6	95.9	95.8	95.5	95.6	7/1/2017	10/15/2018
ABB	PVI-4.2-OUTD-S-US-Z-M-A [240V]	Y	Y	N	N	"4.2 kW, 240 Vac Grid Support Utility Interactive Inverter with arc-fault detection and meter"	4.2	240	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.2			100	340	480	0.42	0.84	1.26	2.1	3.15	4.2	91.8	94.4	95.2	95.8	95.8	95.4	95.5	93.3	95.9	96.5	96.7	96.7	96.5	96.5	91.3	95.1	95.9	96.3	96.4	96.2	96.0	7/1/2017	10/15/2018
ABB	PVI-4.2-OUTD-S-US-Z-M-A [277V]	Y	Y	N	N	"4.2 kW, 277 Vac Grid Support Utility Interactive Inverter with arc-fault detection and meter"	4.2	277	96	TUV Rheinland of North America	[03/09/2017]	"[A.4.0.B, B.4.2.2, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.2			100	395	480	0.42	0.84	1.26	2.1	3.15	4.2	90.8	93.9	94.8	95.6	95.7	95.6	95.3	92.8	95.8	96.6	97.0	97.0	96.9	96.7	91.6	95.4	96.2	96.7	96.8	96.7	96.4	7/1/2017	10/15/2018
ABB	UNO-DM-4.6-TL-PLUS-US-SB-RA [208V]	Y	Y	Y	N	"4.6 kW, 208 Vac Grid Support Interactive Inverter with arc detector, WLAN, and Rapid Shutdown power supply"	4.2	208	96	TUV Rheinland of North America	[05/02/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	0.9	4.2	0.9	200	340	480	0.42	0.84	1.26	2.1	3.15	4.2	92.6	95.0	95.7	95.6	95.2	95.0	95.2	94.1	96.0	96.4	96.6	96.5	96.1	96.4	92.3	95.2	96.0	96.2	96.0	95.8	95.8	7/1/2017	2/15/2019
ABB	UNO-DM-4.6-TL-PLUS-US-SE-RA [208V]	Y	Y	Y	N	"4.6 kW, 208 Vac Grid Support Interactive Inverter with arc detector, Ethernet LAN, and Rapid Shutdown power supply"	4.2	208	96	TUV Rheinland of North America	[05/02/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	0.9	4.2	0.9	200	340	480	0.42	0.84	1.26	2.1	3.15	4.2	92.6	95.0	95.7	95.6	95.2	95.0	95.2	94.1	96.0	96.4	96.6	96.5	96.1	96.4	92.3	95.2	96.0	96.2	96.0	95.8	95.8	7/1/2017	2/15/2019
ABB	UNO-DM-4.6-TL-PLUS-US-SZM-RA [208V]	Y	Y	Y	N	"4.6 kW, 208 Vac Grid Support Interactive Inverter with arc detector, revenue grade meter, Zigbee radio, and Rapid Shutdown power supply"	4.2	208	96	TUV Rheinland of North America	[05/02/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	0.9	4.2	0.9	200	340	480	0.42	0.84	1.26	2.1	3.15	4.2	92.6	95.0	95.7	95.6	95.2	95.0	95.2	94.1	96.0	96.4	96.6	96.5	96.1	96.4	92.3	95.2	96.0	96.2	96.0	95.8	95.8	7/1/2017	2/15/2019
ABB	UNO-DM-4.6-TL-PLUS-US-SZ-RA [208V]	Y	Y	Y	N	"4.6 kW, 208 Vac Grid Support Interactive Inverter with arc detector and Rapid Shutdown power supply"	4.2	208	96	TUV Rheinland of North America	[05/02/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	0.9	4.2	0.9	200	340	480	0.42	0.84	1.26	2.1	3.15	4.2	92.6	95.0	95.7	95.6	95.2	95.0	95.2	94.1	96.0	96.4	96.6	96.5	96.1	96.4	92.3	95.2	96.0	96.2	96.0	95.8	95.8	7/1/2017	2/15/2019
ABB	UNO-DM-4.6-TL-PLUS-US-SB-RA [240V]	Y	Y	Y	N	"4.6 kW, 240 Vac Grid Support Utility Interactive Inverter with arc detector, WLAN, and Rapid Shutdown power supply"	4.6	240	96.5	TUV Rheinland of North America	[05/02/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	1	4.6	1	200	355	480	0.46	0.92	1.38	2.3	3.45	4.6	93.1	95.3	95.9	96.0	95.9	95.5	95.8	94.5	96.3	96.8	97.0	96.9	96.6	96.8	92.6	95.6	96.3	96.6	96.6	96.3	96.4	7/1/2017	2/15/2019
ABB	UNO-DM-4.6-TL-PLUS-US-SE-RA [240V]	Y	Y	Y	N	"4.6 kW, 240 Vac Grid Support Utility Interactive Inverter with arc detector, Ethernet LAN, and Rapid Shutdown power supply"	4.6	240	96.5	TUV Rheinland of North America	[05/02/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	1	4.6	1	200	355	480	0.46	0.92	1.38	2.3	3.45	4.6	93.1	95.3	95.9	96.0	95.9	95.5	95.8	94.5	96.3	96.8	97.0	96.9	96.6	96.8	92.6	95.6	96.3	96.6	96.6	96.3	96.4	7/1/2017	2/15/2019
ABB	UNO-DM-4.6-TL-PLUS-US-SZM-RA [240V]	Y	Y	Y	N	"4.6 kW, 240 Vac Grid Support Utility Interactive Inverter with arc detector, revenue grade meter, Zigbee radio, and Rapid Shutdown power supply"	4.6	240	96.5	TUV Rheinland of North America	[05/02/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	1	4.6	1	200	355	480	0.46	0.92	1.38	2.3	3.45	4.6	93.1	95.3	95.9	96.0	95.9	95.5	95.8	94.5	96.3	96.8	97.0	96.9	96.6	96.8	92.6	95.6	96.3	96.6	96.6	96.3	96.4	7/1/2017	2/15/2019
ABB	UNO-DM-4.6-TL-PLUS-US-SZ-RA [240V]	Y	Y	Y	N	"4.6 kW, 240 Vac Grid Support Utility Interactive Inverter with arc detector and Rapid Shutdown power supply"	4.6	240	96.5	TUV Rheinland of North America	[05/02/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1	4.6	1	200	355	480	0.46	0.92	1.38	2.3	3.45	4.6	93.1	95.3	95.9	96.0	95.9	95.5	95.8	94.5	96.3	96.8	97.0	96.9	96.6	96.8	92.6	95.6	96.3	96.6	96.6	96.3	96.4	7/1/2017	2/15/2019
ABB	UNO-DM-5.0-TL-PLUS-US-SB-RA [208V]	Y	Y	Y	N	"5.0 kW, 208 Vac Grid Support Interactive Inverter with arc detector, WLAN, and Rapid Shutdown power supply"	4.6	208	96.5	TUV Rheinland of North America	[05/02/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	1	4.6	1	240	340	480	0.46	0.92	1.38	2.3	3.45	4.6	93.0	95.4	96.2	96.4	96.3	96.1	96.1	93.6	95.9	96.5	96.8	96.8	96.6	96.6	90.8	94.9	95.8	96.4	96.4	96.3	96.0	7/1/2017	2/15/2019
ABB	UNO-DM-5.0-TL-PLUS-US-SE-RA [208V]	Y	Y	Y	N	"5.0 kW, 208 Vac Grid Support Interactive Inverter with arc detector, Ethernet LAN, and Rapid Shutdown power supply"	4.6	208	96.5	TUV Rheinland of North America	[5/2/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	1	4.6	1	240	340	480	0.46	0.92	1.38	2.3	3.45	4.6	93.0	95.4	96.2	96.4	96.3	96.1	96.1	93.6	95.9	96.5	96.8	96.8	96.6	96.6	90.8	94.9	95.8	96.4	96.4	96.3	96.0	7/1/2017	2/15/2019
ABB	UNO-DM-5.0-TL-PLUS-US-SZM-RA [208V]	Y	Y	Y	N	"5.0 kW, 208 Vac Grid Support Interactive Inverter with arc detector, revenue grade meter, Zigbee radio, and Rapid Shutdown power supply"	4.6	208	96.5	TUV Rheinland of North America	[5/2/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	1	4.6	1	240	340	480	0.46	0.92	1.38	2.3	3.45	4.6	93.0	95.4	96.2	96.4	96.3	96.1	96.1	93.6	95.9	96.5	96.8	96.8	96.6	96.6	90.8	94.9	95.8	96.4	96.4	96.3	96.0	7/1/2017	2/15/2019
ABB	UNO-DM-5.0-TL-PLUS-US-SZ-RA [208V]	Y	Y	Y	N	"5.0 kW, 208 Vac Grid Support Interactive Inverter with arc detector and Rapid Shutdown power supply"	4.6	208	96.5	TUV Rheinland of North America	[5/2/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	1	4.6	1	240	340	480	0.46	0.92	1.38	2.3	3.45	4.6	93.0	95.4	96.2	96.4	96.3	96.1	96.1	93.6	95.9	96.5	96.8	96.8	96.6	96.6	90.8	94.9	95.8	96.4	96.4	96.3	96.0	7/1/2017	2/15/2019
ABB	PVI-5000-OUTD-US-A [208V]	Y	Y	N	N	"5 kW, 208 Vac Grid Support Utility Interactive Inverter with arc detector"	5	208	96	TUV Rheinland of North America	[2/7/2017]	"[A.4.1.0, B.4.2.0, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.18			100	310	480	0.5	1.0	1.5	2.5	3.75	5.0	93.4	95.7	96.2	96.4	96.2	95.8	96.1	93.6	95.9	96.5	96.7	96.6	96.3	96.4	90.9	94.7	95.6	96.1	96.1	95.9	95.8	7/1/2017	10/15/2018
ABB	PVI-5000-OUTD-US-A [240V]	Y	Y	N	N	"5 kW, 240 Vac Grid Support Utility Interactive Inverter with arc detector"	5	240	96.5	TUV Rheinland of North America	[2/7/2017]	"[A.4.1.0, B.4.2.0, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.24			100	345	480	0.5	1.0	1.5	2.5	3.75	5.0	92.5	95.5	96.1	96.4	96.3	96.0	96.1	93.8	96.2	96.7	97.0	96.9	96.6	96.7	91.5	95.0	95.9	96.4	96.5	96.3	96.1	7/1/2017	10/15/2018
ABB	PVI-5000-OUTD-US-A [277V]	Y	Y	N	N	"5 kW, 277 Vac Grid Support Utility Interactive Inverter with arc detector"	5	277	96.5	TUV Rheinland of North America	[2/7/2017]	"[A.4.1.0, B.4.2.0, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.32			100	400	480	0.5	1.0	1.5	2.5	3.75	5.0	91.6	95.0	95.9	96.4	96.5	96.3	96.1	92.5	95.7	96.5	97.1	97.1	97.0	96.8	90.9	95.0	95.9	96.7	96.9	96.9	96.4	7/1/2017	10/15/2018
ABB	PVI-5000-OUTD-US-Z-A [208V]	Y	Y	N	N	"5 kW, 208 Vac Grid Support Utility Interactive Inverter"	5	208	96	TUV Rheinland of North America	[2/7/2017]	"[A.4.1.0, B.4.2.0, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.18			100	310	480	0.5	1.0	1.5	2.5	3.75	5.0	93.4	95.7	96.2	96.4	96.2	95.8	96.1	93.6	95.9	96.5	96.7	96.6	96.3	96.4	90.9	94.7	95.6	96.1	96.1	95.9	95.8	7/1/2017	10/15/2018
ABB	PVI-5000-OUTD-US-Z-A [240V]	Y	Y	N	N	"5 kW, 240 Vac Grid Support Utility Interactive Inverter"	5	240	96.5	TUV Rheinland of North America	[2/7/2017]	"[A.4.1.0, B.4.2.0, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.24			100	345	480	0.5	1.0	1.5	2.5	3.75	5.0	92.5	95.5	96.1	96.4	96.3	96.0	96.1	93.8	96.2	96.7	97.0	96.9	96.6	96.7	91.5	95.0	95.9	96.4	96.5	96.3	96.1	7/1/2017	10/15/2018
ABB	PVI-5000-OUTD-US-Z-A [277V]	Y	Y	N	N	"5 kW, 277 Vac Grid Support Utility Interactive Inverter"	5	277	96.5	TUV Rheinland of North America	[2/7/2017]	"[A.4.1.0, B.4.2.0, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.32			100	400	480	0.5	1.0	1.5	2.5	3.75	5.0	91.6	95.0	95.9	96.4	96.5	96.3	96.1	92.5	95.7	96.5	97.1	97.1	97.0	96.8	90.9	95.0	95.9	96.7	96.9	96.9	96.4	7/1/2017	10/15/2018
ABB	PVI-5000-OUTD-US-Z-M-A [208V]	Y	Y	N	N	"5 kW, 208 Vac Grid Support Utility Interactive Inverter with arc-fault detection and meter"	5	208	96	TUV Rheinland of North America	[2/7/2017]	"[A.4.1.0, B.4.2.0, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.18			100	310	480	0.5	1.0	1.5	2.5	3.75	5.0	93.4	95.7	96.2	96.4	96.2	95.8	96.1	93.6	95.9	96.5	96.7	96.6	96.3	96.4	90.9	94.7	95.6	96.1	96.1	95.9	95.8	7/1/2017	10/15/2018
ABB	PVI-5000-OUTD-US-Z-M-A [240V]	Y	Y	N	N	"5 kW, 240 Vac Grid Support Utility Interactive Inverter with arc-fault detection and meter"	5	240	96.5	TUV Rheinland of North America	[2/7/2017]	"[A.4.1.0, B.4.2.0, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.24			100	345	480	0.5	1.0	1.5	2.5	3.75	5.0	92.5	95.5	96.1	96.4	96.3	96.0	96.1	93.8	96.2	96.7	97.0	96.9	96.6	96.7	91.5	95.0	95.9	96.4	96.5	96.3	96.1	7/1/2017	10/15/2018
ABB	PVI-5000-OUTD-US-Z-M-A [277V]	Y	Y	N	N	"5 kW, 277 Vac Grid Support Utility Interactive Inverter with arc-fault detection and meter"	5	277	96.5	TUV Rheinland of North America	[2/7/2017]	"[A.4.1.0, B.4.2.0, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.32			100	400	480	0.5	1.0	1.5	2.5	3.75	5.0	91.6	95.0	95.9	96.4	96.5	96.3	96.1	92.5	95.7	96.5	97.1	97.1	97.0	96.8	90.9	95.0	95.9	96.7	96.9	96.9	96.4	7/1/2017	10/15/2018
ABB	UNO-DM-5.0-TL-PLUS-US-SB-RA [240V]	Y	Y	Y	N	"5.0 kW, 240 Vac Grid Support Interactive Inverter with arc detector, WLAN, and Rapid Shutdown power supply"	5	240	96.5	TUV Rheinland of North America	[5/2/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	1	5	1	200	355	480	0.5	1.0	1.5	2.5	3.75	5.0	93.1	95.5	96.1	96.4	96.4	96.1	96.2	94.0	96.3	96.9	97.2	97.2	97.0	97.0	91.5	95.3	96.3	96.8	96.9	96.8	96.5	7/1/2017	2/15/2019
ABB	UNO-DM-5.0-TL-PLUS-US-SE-RA [240V]	Y	Y	Y	N	"5.0 kW, 240 Vac Grid Support Interactive Inverter with arc detector, Ethernet LAN, and Rapid Shutdown power supply"	5	240	96.5	TUV Rheinland of North America	[5/2/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	1	5	1	200	355	480	0.5	1.0	1.5	2.5	3.75	5.0	93.1	95.5	96.1	96.4	96.4	96.1	96.2	94.0	96.3	96.9	97.2	97.2	97.0	97.0	91.5	95.3	96.3	96.8	96.9	96.8	96.5	7/1/2017	2/15/2019
ABB	UNO-DM-5.0-TL-PLUS-US-SZM-RA [240V]	Y	Y	Y	N	"5.0 kW, 240 Vac Grid Support Interactive Inverter with arc detector, revenue grade meter, Zigbee radio, and Rapid Shutdown power supply"	5	240	96.5	TUV Rheinland of North America	[5/2/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	1	5	1	200	355	480	0.5	1.0	1.5	2.5	3.75	5.0	93.1	95.5	96.1	96.4	96.4	96.1	96.2	94.0	96.3	96.9	97.2	97.2	97.0	97.0	91.5	95.3	96.3	96.8	96.9	96.8	96.5	7/1/2017	2/15/2019
ABB	UNO-DM-5.0-TL-PLUS-US-SZ-RA [240V]	Y	Y	Y	N	"5.0 kW, 240 Vac Grid Support Interactive Inverter with arc detector and Rapid Shutdown power supply"	5	240	96.5	TUV Rheinland of North America	[5/2/2017]	"[A.1.2.8, B.0.4.4, C.0.5.0]"	10/15/2018	[2/14/2019]	No Information Submitted	No Information Submitted		Y	N	1	5	1	200	355	480	0.5	1.0	1.5	2.5	3.75	5.0	93.1	95.5	96.1	96.4	96.4	96.1	96.2	94.0	96.3	96.9	97.2	97.2	97.0	97.0	91.5	95.3	96.3	96.8	96.9	96.8	96.5	7/1/2017	2/15/2019
ABB	PVI-6000-OUTD-US-A [208V]	Y	Y	N	N	"6 kW, 208 Vac Grid Support Utility Interactive Inverter"	6	208	96	TUV Rheinland of North America	[2/7/2017]	"[A.4.1.0, B.4.2.0, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.18			100	310	480	0.6	1.2	1.8	3.0	4.5	6.0	94.0	96.0	96.4	96.3	96.0	95.5	96.0	94.3	96.2	96.6	96.7	96.4	96.0	96.4	92.1	95.1	95.9	96.1	96.0	95.7	95.8	7/1/2017	10/15/2018
ABB	PVI-6000-OUTD-US-A [240V]	Y	Y	N	N	"6 kW, 240 Vac Grid Support Utility Interactive Inverter"	6	240	96.5	TUV Rheinland of North America	[2/7/2017]	"[A.4.1.0, B.4.2.0, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.24			100	345	480	0.6	1.2	1.8	3.0	4.5	6.0	93.5	95.8	96.3	96.4	96.2	95.8	96.1	94.6	96.5	96.9	96.9	96.8	96.5	96.7	92.6	95.5	96.1	96.5	96.4	96.2	96.2	7/1/2017	10/15/2018
ABB	PVI-6000-OUTD-US-A [277V]	Y	Y	N	N	"6 kW, 277 Vac Grid Support Utility Interactive Inverter"	6	277	96.5	TUV Rheinland of North America	[2/7/2017]	"[A.4.1.0, B.4.2.0, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.32			100	400	480	0.6	1.2	1.8	3.0	4.5	6.0	92.5	95.5	96.2	96.4	96.4	96.1	96.1	93.5	96.2	96.8	97.1	97.1	97.0	96.9	92.2	95.5	96.3	96.8	96.9	96.9	96.5	7/1/2017	10/15/2018
ABB	PVI-6000-OUTD-US-Z-A [208V]	Y	Y	N	N	"6 kW, 208 Vac Grid Support Utility Interactive Inverter"	6	208	96	TUV Rheinland of North America	[2/7/2017]	"[A.4.1.0, B.4.2.0, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.18			100	310	480	0.6	1.2	1.8	3.0	4.5	6.0	94.0	96.0	96.4	96.3	96.0	95.5	96.0	94.3	96.2	96.6	96.7	96.4	96.0	96.4	92.1	95.1	95.9	96.1	96.0	95.7	95.8	7/1/2017	10/15/2018
ABB	PVI-6000-OUTD-US-Z-A [240V]	Y	Y	N	N	"6 kW, 240 Vac Grid Support Utility Interactive Inverter"	6	240	96.5	TUV Rheinland of North America	[2/7/2017]	"[A.4.1.0, B.4.2.0, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.24			100	345	480	0.6	1.2	1.8	3.0	4.5	6.0	93.5	95.8	96.3	96.4	96.2	95.8	96.1	94.6	96.5	96.9	96.9	96.8	96.5	96.7	92.6	95.5	96.1	96.5	96.4	96.2	96.2	7/1/2017	10/15/2018
ABB	PVI-6000-OUTD-US-Z-A [277V]	Y	Y	N	N	"6 kW, 277 Vac Grid Support Utility Interactive Inverter"	6	277	96.5	TUV Rheinland of North America	[2/7/2017]	"[A.4.1.0, B.4.2.0, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.32			100	400	480	0.6	1.2	1.8	3.0	4.5	6.0	92.5	95.5	96.2	96.4	96.4	96.1	96.1	93.5	96.2	96.8	97.1	97.1	97.0	96.9	92.2	95.5	96.3	96.8	96.9	96.9	96.5	7/1/2017	10/15/2018
ABB	PVI-6000-OUTD-US-Z-M-A [208V]	Y	Y	N	N	"6 kW, 208 Vac Grid Support Utility Interactive Inverter with arc-fault detection and meter"	6	208	96	TUV Rheinland of North America	[2/7/2017]	"[A.4.1.0, B.4.2.0, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.18			100	310	480	0.6	1.2	1.8	3.0	4.5	6.0	94.0	96.0	96.4	96.3	96.0	95.5	96.0	94.3	96.2	96.6	96.7	96.4	96.0	96.4	92.1	95.1	95.9	96.1	96.0	95.7	95.8	7/1/2017	10/15/2018
ABB	PVI-6000-OUTD-US-Z-M-A [240V]	Y	Y	N	N	"6 kW, 240 Vac Grid Support Utility Interactive Inverter with arc-fault detection and meter"	6	240	96.5	TUV Rheinland of North America	[2/7/2017]	"[A.4.1.0, B.4.2.0, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.24			100	345	480	0.6	1.2	1.8	3.0	4.5	6.0	93.5	95.8	96.3	96.4	96.2	95.8	96.1	94.6	96.5	96.9	96.9	96.8	96.5	96.7	92.6	95.5	96.1	96.5	96.4	96.2	96.2	7/1/2017	10/15/2018
ABB	PVI-6000-OUTD-US-Z-M-A [277V]	Y	Y	N	N	"6 kW, 277 Vac Grid Support Utility Interactive Inverter with arc-fault detection and meter"	6	277	96.5	TUV Rheinland of North America	[2/7/2017]	"[A.4.1.0, B.4.2.0, C.2.0.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.32			100	400	480	0.6	1.2	1.8	3.0	4.5	6.0	92.5	95.5	96.2	96.4	96.4	96.1	96.1	93.5	96.2	96.8	97.1	97.1	97.0	96.9	92.2	95.5	96.3	96.8	96.9	96.9	96.5	7/1/2017	10/15/2018
ABB	UNO-DM-6.0-TL-PLUS-US-SB-RA [208V]	Y	Y	Y	N	"6.0 kW (208Vac) Grid Support Utility Interactive Inverter w/ arc detector, WLAN, RSD PSU"	6	208	97.0	TUV Rheinland of North America	[08/28/2017]	"[A.1.2.B , B.0.4.9, C.0.5.7]"	10/15/2018	[8/28/2017]	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1.3			240	340	480	0.6	1.2	1.8	3.0	4.5	6.0	94.3	96.3	96.7	96.8	96.6	96.3	96.6	94.9	96.7	97.0	97.1	97.0	96.7	96.9	93.7	96.2	96.7	97.1	97.1	96.8	96.8	11/1/2017	2/15/2019
ABB	UNO-DM-6.0-TL-PLUS-US-SB-RA [240V]	Y	Y	Y	N	"6.0 kW (240Vac) Grid Support Utility Interactive Inverter w/ arc detector, WLAN, RSD PSU"	6	240	97.0	TUV Rheinland of North America	[08/28/2017]	"[A.1.2.B , B.0.4.9, C.0.5.7]"	10/15/2018	[8/28/2017]	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1.3			200	355	480	0.6	1.2	1.8	3.0	4.5	6.0	94.1	96.3	96.6	96.8	96.7	96.4	96.6	95.1	96.9	97.3	97.4	97.4	97.2	97.3	93.8	96.4	97.1	97.4	97.5	97.4	97.2	11/1/2017	2/15/2019
ABB	UNO-DM-6.0-TL-PLUS-US-SC-RA [208V]	Y	Y	Y	N	"6.0 kW (208Vac) Grid Support Utility Interactive Inverter w/ arc detector, cellular, RSD PSU"	6	208	97.0	TUV Rheinland of North America	[08/28/2017]	"[A.1.2.B , B.0.4.9, C.0.5.7]"	10/15/2018	[8/28/2017]	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1.3			240	340	480	0.6	1.2	1.8	3.0	4.5	6.0	94.3	96.3	96.7	96.8	96.6	96.3	96.6	94.9	96.7	97.0	97.1	97.0	96.7	96.9	93.7	96.2	96.7	97.1	97.1	96.8	96.8	11/1/2017	2/15/2019
ABB	UNO-DM-6.0-TL-PLUS-US-SC-RA [240V]	Y	Y	Y	N	"6.0 kW (240Vac) Grid Support Utility Interactive Inverter w/ arc detector, cellular, RSD PSU"	6	240	97.0	TUV Rheinland of North America	[08/28/2017]	"[A.1.2.B , B.0.4.9, C.0.5.7]"	10/15/2018	[8/28/2017]	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1.3			200	355	480	0.6	1.2	1.8	3.0	4.5	6.0	94.1	96.3	96.6	96.8	96.7	96.4	96.6	95.1	96.9	97.3	97.4	97.4	97.2	97.3	93.8	96.4	97.1	97.4	97.5	97.4	97.2	11/1/2017	2/15/2019
ABB	UNO-DM-6.0-TL-PLUS-US-SE-RA [208V]	Y	Y	Y	N	"6.0 kW (208Vac) Grid Support Utility Interactive Inverter w/ arc detector, WLAN, Ethernet card, RSD PSU"	6	208	97.0	TUV Rheinland of North America	[08/28/2017]	"[A.1.2.B , B.0.4.9, C.0.5.7]"	10/15/2018	[8/28/2017]	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1.3			240	340	480	0.6	1.2	1.8	3.0	4.5	6.0	94.3	96.3	96.7	96.8	96.6	96.3	96.6	94.9	96.7	97.0	97.1	97.0	96.7	96.9	93.7	96.2	96.7	97.1	97.1	96.8	96.8	11/1/2017	2/15/2019
ABB	UNO-DM-6.0-TL-PLUS-US-SE-RA [240V]	Y	Y	Y	N	"6.0 kW (240Vac) Grid Support Utility Interactive Inverter w/ arc detector, WLAN, Ethernet card, RSD PSU"	6	240	97.0	TUV Rheinland of North America	[08/28/2017]	"[A.1.2.B , B.0.4.9, C.0.5.7]"	10/15/2018	[8/28/2017]	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1.3			200	355	480	0.6	1.2	1.8	3.0	4.5	6.0	94.1	96.3	96.6	96.8	96.7	96.4	96.6	95.1	96.9	97.3	97.4	97.4	97.2	97.3	93.8	96.4	97.1	97.4	97.5	97.4	97.2	11/1/2017	2/15/2019
ABB	UNO-DM-6.0-TL-PLUS-US-S-XRA [208V]	Y	Y	Y	N	"6.0 kW (208Vac) Grid Support Utility Interactive Inverter w/ arc detector, WLAN, RSD PSU"	6	208	97.0	TUV Rheinland of North America	[08/28/2017]	"[A.1.2.B , B.0.4.9, C.0.5.7]"	10/15/2018	[8/28/2017]	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1.3			240	340	480	0.6	1.2	1.8	3.0	4.5	6.0	94.3	96.3	96.7	96.8	96.6	96.3	96.6	94.9	96.7	97.0	97.1	97.0	96.7	96.9	93.7	96.2	96.7	97.1	97.1	96.8	96.8	11/1/2017	2/15/2019
ABB	UNO-DM-6.0-TL-PLUS-US-S-XRA [240V]	Y	Y	Y	N	"6.0 kW (240Vac) Grid Support Utility Interactive Inverter w/ arc detector, WLAN, RSD PSU"	6	240	97.0	TUV Rheinland of North America	[08/28/2017]	"[A.1.2.B , B.0.4.9, C.0.5.7]"	10/15/2018	[8/28/2017]	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1.3			200	355	480	0.6	1.2	1.8	3.0	4.5	6.0	94.1	96.3	96.6	96.8	96.7	96.4	96.6	95.1	96.9	97.3	97.4	97.4	97.2	97.3	93.8	96.4	97.1	97.4	97.5	97.4	97.2	11/1/2017	2/15/2019
ABB	UNO-DM-6.0-TL-PLUS-US-SZM-RA [208V]	Y	Y	Y	N	"6.0 kW (208Vac) Grid Support Utility Interactive Inverter w/ arc detector, Zigbee, Revenue Grade Meter, RSD PSU"	6	208	97.0	TUV Rheinland of North America	[08/28/2017]	"[A.1.2.B , B.0.4.9, C.0.5.7]"	10/15/2018	[8/28/2017]	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1.3			240	340	480	0.6	1.2	1.8	3.0	4.5	6.0	94.3	96.3	96.7	96.8	96.6	96.3	96.6	94.9	96.7	97.0	97.1	97.0	96.7	96.9	93.7	96.2	96.7	97.1	97.1	96.8	96.8	11/1/2017	2/15/2019
ABB	UNO-DM-6.0-TL-PLUS-US-SZM-RA [240V]	Y	Y	Y	N	"6.0 kW (240Vac) Grid Support Utility Interactive Inverter w/ arc detector, Zigbee, Revenue Grade Meter, RSD PSU"	6	240	97.0	TUV Rheinland of North America	[08/28/2017]	"[A.1.2.B , B.0.4.9, C.0.5.7]"	10/15/2018	[8/28/2017]	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1.3			200	355	480	0.6	1.2	1.8	3.0	4.5	6.0	94.1	96.3	96.6	96.8	96.7	96.4	96.6	95.1	96.9	97.3	97.4	97.4	97.2	97.3	93.8	96.4	97.1	97.4	97.5	97.4	97.2	11/1/2017	2/15/2019
ABB	UNO-7.6-TL-OUTD-S-US-A [208V]	Y	Y	Y	N	"7.6 kW, 208 Vac transformerless Grid Support Utility Interactive Inverter with arc detector"	7.6	208	97	TUV Rheinland of North America	[2/7/2017]	"[A.0.1.5, B.0.2.3, C.0.2.4, D.0.0.F]"	10/15/2018	[2/7/2017]	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1.3			200	340	480	0.76	1.52	2.28	3.8	5.7	7.6	93.9	96.0	96.4	96.5	96.4	96.1	96.3	95.6	97.1	97.4	97.4	97.3	97.0	97.2	93.8	96.3	96.8	97.1	97.0	96.7	96.8	7/1/2017	2/15/2019
ABB	UNO-7.6-TL-OUTD-S-US-A [240V]	Y	Y	Y	N	"7.6 kW, 240 Vac transformerless Grid Support Utility Interactive Inverter with arc detector"	7.6	240	97	TUV Rheinland of North America	[2/7/2017]	"[A.0.1.5, B.0.2.3, C.0.2.4, D.0.0.F]"	10/15/2018	[2/7/2017]	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1.4			200	380	480	0.76	1.52	2.28	3.8	5.7	7.6	93.1	95.7	96.3	96.6	96.5	96.3	96.3	95.4	97.1	97.5	97.7	97.6	97.4	97.5	93.9	96.5	97.1	97.4	97.4	97.2	97.2	7/1/2017	2/15/2019
ABB	UNO-7.6-TL-OUTD-S-US-A [277V]	Y	Y	Y	N	"7.6 kW, 277 Vac transformerless Grid Support Utility Interactive Inverter with arc detector"	7.6	277	97	TUV Rheinland of North America	[2/7/2017]	"[A.0.1.5, B.0.2.3, C.0.2.4, D.0.0.F]"	10/15/2018	[2/7/2017]	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1.5			200	380	480	0.76	1.52	2.28	3.8	5.7	7.6	92.1	95.3	96.1	96.6	96.6	96.4	96.3	93.9	96.4	97.0	97.4	97.4	97.3	97.2	94.2	96.7	97.3	97.7	97.7	97.7	97.5	7/1/2017	2/15/2019
ABB	UNO-7.6-TL-OUTD-S-US-Z-A [208V]	Y	Y	Y	N	"7.6 kW, 208 Vac transformerless Grid Support Utility Interactive Inverter with arc detector"	7.6	208	97	TUV Rheinland of North America	[2/7/2017]	"[A.0.1.5, B.0.2.3, C.0.2.4, D.0.0.F]"	10/15/2018	[2/7/2017]	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1.3			200	340	480	0.76	1.52	2.28	3.8	5.7	7.6	93.9	96.0	96.4	96.5	96.4	96.1	96.3	95.6	97.1	97.4	97.4	97.3	97.0	97.2	93.8	96.3	96.8	97.1	97.0	96.7	96.8	7/1/2017	2/15/2019
ABB	UNO-7.6-TL-OUTD-S-US-Z-A [240V]	Y	Y	Y	N	"7.6 kW, 240 Vac transformerless Grid Support Utility Interactive Inverter with arc detector"	7.6	240	97	TUV Rheinland of North America	[2/7/2017]	"[A.0.1.5, B.0.2.3, C.0.2.4, D.0.0.F]"	10/15/2018	[2/7/2017]	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1.4			200	380	480	0.76	1.52	2.28	3.8	5.7	7.6	93.1	95.7	96.3	96.6	96.5	96.3	96.3	95.4	97.1	97.5	97.7	97.6	97.4	97.5	93.9	96.5	97.1	97.4	97.4	97.2	97.2	7/1/2017	2/15/2019
ABB	UNO-7.6-TL-OUTD-S-US-Z-A [277V]	Y	Y	Y	N	"7.6 kW, 277 Vac transformerless Grid Support Utility Interactive Inverter with arc detector"	7.6	277	97	TUV Rheinland of North America	[2/7/2017]	"[A.0.1.5, B.0.2.3, C.0.2.4, D.0.0.F]"	10/15/2018	[2/7/2017]	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1.5			200	380	480	0.76	1.52	2.28	3.8	5.7	7.6	92.1	95.3	96.1	96.6	96.6	96.4	96.3	93.9	96.4	97.0	97.4	97.4	97.3	97.2	94.2	96.7	97.3	97.7	97.7	97.7	97.5	7/1/2017	2/15/2019
ABB	UNO-7.6-TL-OUTD-S-US-Z-M-A [208V]	Y	Y	Y	N	"7.6 kW, 208 Vac transformerless Grid Support Utility Interactive Inverter with arc detector"	7.6	208	97	TUV Rheinland of North America	[2/7/2017]	"[A.0.1.5, B.0.2.3, C.0.2.4, D.0.0.F]"	10/15/2018	[2/7/2017]	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1.3			200	340	480	0.76	1.52	2.28	3.8	5.7	7.6	93.9	96.0	96.4	96.5	96.4	96.1	96.3	95.6	97.1	97.4	97.4	97.3	97.0	97.2	93.8	96.3	96.8	97.1	97.0	96.7	96.8	7/1/2017	2/15/2019
ABB	UNO-7.6-TL-OUTD-S-US-Z-M-A [240V]	Y	Y	Y	N	"7.6 kW, 240 Vac transformerless Grid Support Utility Interactive Inverter with arc detector"	7.6	240	97	TUV Rheinland of North America	[2/7/2017]	"[A.0.1.5, B.0.2.3, C.0.2.4, D.0.0.F]"	10/15/2018	[2/7/2017]	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1.4			200	380	480	0.76	1.52	2.28	3.8	5.7	7.6	93.1	95.7	96.3	96.6	96.5	96.3	96.3	95.4	97.1	97.5	97.7	97.6	97.4	97.5	93.9	96.5	97.1	97.4	97.4	97.2	97.2	7/1/2017	2/15/2019
ABB	UNO-7.6-TL-OUTD-S-US-Z-M-A [277V]	Y	Y	Y	N	"7.6 kW, 277 Vac transformerless Grid Support Utility Interactive Inverter with arc detector"	7.6	277	97	TUV Rheinland of North America	[2/7/2017]	"[A.0.1.5, B.0.2.3, C.0.2.4, D.0.0.F]"	10/15/2018	[2/7/2017]	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1.5			200	380	480	0.76	1.52	2.28	3.8	5.7	7.6	92.1	95.3	96.1	96.6	96.6	96.4	96.3	93.9	96.4	97.0	97.4	97.4	97.3	97.2	94.2	96.7	97.3	97.7	97.7	97.7	97.5	7/1/2017	2/15/2019
ABB	UNO-8.6-TL-OUTD-S-US-A [240V]	Y	Y	Y	N	"8.6 kW, 240 Vac transformerless Grid Support Utility Interactive Inverter with arc detector"	8.6	240	97	TUV Rheinland of North America	[2/7/2017]	"[A.0.1.5, B.0.2.3, C.0.2.4, D.0.0.F]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1.4			200	380	480	0.86	1.72	2.58	4.3	6.45	8.6	93.7	95.9	96.4	96.6	96.4	96.2	96.3	95.7	97.3	97.6	97.7	97.6	97.4	97.5	94.5	96.7	97.2	97.4	97.4	97.2	97.2	7/1/2017	2/15/2019
ABB	UNO-8.6-TL-OUTD-S-US-A [277V]	Y	Y	Y	N	"8.6 kW, 277 Vac transformerless Grid Support Utility Interactive Inverter with arc detector"	8.6	277	97	TUV Rheinland of North America	[2/7/2017]	"[A.0.1.5, B.0.2.3, C.0.2.4, D.0.0.F]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1.5			200	380	480	0.86	1.72	2.58	4.3	6.45	8.6	92.8	95.6	96.3	96.6	96.5	96.3	96.3	94.5	96.6	97.1	97.4	97.4	97.3	97.2	94.8	96.9	97.5	97.8	97.7	97.6	97.5	7/1/2017	2/15/2019
ABB	UNO-8.6-TL-OUTD-S-US-Z-A [240V]	Y	Y	Y	N	"8.6 kW, 240 Vac transformerless Grid Support Utility Interactive Inverter with arc detector"	8.6	240	97	TUV Rheinland of North America	[2/7/2017]	"[A.0.1.5, B.0.2.3, C.0.2.4, D.0.0.F]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1.4			200	380	480	0.86	1.72	2.58	4.3	6.45	8.6	93.7	95.9	96.4	96.6	96.4	96.2	96.3	95.7	97.3	97.6	97.7	97.6	97.4	97.5	94.5	96.7	97.2	97.4	97.4	97.2	97.2	7/1/2017	2/15/2019
ABB	UNO-8.6-TL-OUTD-S-US-Z-A [277V]	Y	Y	Y	N	"8.6 kW, 277 Vac transformerless Grid Support Utility Interactive Inverter with arc detector"	8.6	277	97	TUV Rheinland of North America	[2/7/2017]	"[A.0.1.5, B.0.2.3, C.0.2.4, D.0.0.F]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1.5			200	380	480	0.86	1.72	2.58	4.3	6.45	8.6	92.8	95.6	96.3	96.6	96.5	96.3	96.3	94.5	96.6	97.1	97.4	97.4	97.3	97.2	94.8	96.9	97.5	97.8	97.7	97.6	97.5	7/1/2017	2/15/2019
ABB	UNO-8.6-TL-OUTD-S-US-Z-M-A [240V]	Y	Y	Y	N	"8.6 kW, 240 Vac transformerless Grid Support Utility Interactive Inverter with arc detector"	8.6	240	97	TUV Rheinland of North America	[2/7/2017]	"[A.0.1.5, B.0.2.3, C.0.2.4, D.0.0.F]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1.4			200	380	480	0.86	1.72	2.58	4.3	6.45	8.6	93.7	95.9	96.4	96.6	96.4	96.2	96.3	95.7	97.3	97.6	97.7	97.6	97.4	97.5	94.5	96.7	97.2	97.4	97.4	97.2	97.2	7/1/2017	2/15/2019
ABB	UNO-8.6-TL-OUTD-S-US-Z-M-A [277V]	Y	Y	Y	N	"8.6 kW, 277 Vac transformerless Grid Support Utility Interactive Inverter with arc detector"	8.6	277	97	TUV Rheinland of North America	[2/7/2017]	"[A.0.1.5, B.0.2.3, C.0.2.4, D.0.0.F]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1.5			200	380	480	0.86	1.72	2.58	4.3	6.45	8.6	92.8	95.6	96.3	96.6	96.5	96.3	96.3	94.5	96.6	97.1	97.4	97.4	97.3	97.2	94.8	96.9	97.5	97.8	97.7	97.6	97.5	7/1/2017	2/15/2019
ABB	TRIO-50.0-TL-OUTD-US-480 [480V]	Y	Y	N	N	"50 kW, 480 Vac Grid Support Utility Interactive Inverter with arc detector"	50	480	98	TUV Rheinland of North America	[1/27/2017]	"[A.0.9.A, B.1.E.1, C.1.8.8]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	1	50	1	520	720	800	5.0	10.0	15.0	25.0	37.5	50.0	96.34	97.39	97.73	97.85	97.86	97.74	97.8	96.86	98.0	98.34	98.53	98.55	98.49	98.42	95.92	97.57	98.03	98.32	98.34	98.3	98.16	7/1/2017	10/15/2018
ABB	TRIO-60.0-TL-OUTD-US-480 [480V]	Y	Y	N	N	"60 kW, 480 Vac Grid Support Utility Interactive Inverter with arc detector"	60	480	98	TUV Rheinland of North America	[1/27/2017]	"[A.0.9.A, B.1.E.1, C.1.8.8]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Multiple Listing of Power-One	Y	N	0.8	60	0.8	570	720	800	6.0	12.0	18.0	30.0	45.0	60.0	96.7	97.7	97.9	98.0	98.0	97.8	97.9	97.2	98.1	98.4	98.5	98.5	98.4	98.4	96.4	97.8	98.1	98.3	98.3	98.2	98.2	7/1/2017	10/15/2018
ABB	TRIO-TM-60.0-US-480 [480V]	Y	Y	Y	N	"60 kVA, 480 Vac Grid Support Utility Interactive Inverter with arc detector"	60	480	98	TUV Rheinland of North America	[04/12/2018]	"[A.0.2.7, B.0.2.9, C.0.5.1]"	10/15/2018	[04/12/2018]	No Information Submitted	No Information Submitted		Y	N	0.6			570	720	800	6.0	12.0	18.0	30.0	45.0	60.0	96.7	97.6	97.8	97.9	97.8	97.6	97.8	97.3	98.3	98.5	98.6	98.6	98.4	98.5	96.7	98.0	98.3	98.4	98.4	98.3	98.3	6/1/2018	10/15/2018
Altenergy Power System Inc.	YC600 [240V]	Y	Y	Y	N	"548 W, 240 Vac Grid Support Utility Interactive Microinverter, Rack mounted"	0.55	240	96.5	CSA Group	[02/10/2018]	[V5]	10/15/2018	[01/25/2019]	No Information Submitted	No Information Submitted		N	Y	0.02			24	36	45	0.0548	0.1096	0.1644	0.274	0.411	0.548	94.4	95.9	96.0	96.4	96.3	96.1	96.2	94.1	95.8	96.2	96.5	96.7	96.6	96.4	93.7	95.7	95.8	96.4	96.7	96.7	96.4	3/1/2018	2/15/2019
Altenergy Power System Inc.	QS1 [240V]	Y	Y	Y	N	"1.2 kW, 240 Vac Grid Support Utility Interactive Microinverter"	1.225	240	96.5	CSA Group	[01/28/2019]	[V5]	3/1/2019	[01/28/2019]	No Information Submitted	No Information Submitted		N	Y	0.09			27	37.5	48	0.12	0.25	0.37	0.61	0.92	1.23	93.5	96.03	96.29	96.52	96.19	95.64	96.13	93.49	96.01	96.47	96.71	96.54	96.13	96.4	92.82	95.86	96.49	96.65	96.63	96.29	96.41	3/1/2019	
Altenergy Power System Inc.	QS1200 [240V]	Y	Y	Y	N	"1.2 kW, 240 Vac Grid Support Utility Interactive Microinverter"	1.225	240	96.5	CSA Group	[01/28/2019]	[V5]	3/1/2019	[01/28/2019]	No Information Submitted	No Information Submitted		N	Y	0.09			27	37.5	48	0.12	0.25	0.37	0.61	0.92	1.23	93.5	96.03	96.29	96.52	96.19	95.64	96.13	93.49	96.01	96.47	96.71	96.54	96.13	96.4	92.82	95.86	96.49	96.65	96.63	96.29	96.41	3/1/2019	
Apparent Inc.	"SG424U CA, 120VAC, 60Hz [120V]"	Y	Y	Y	N	"250 W, 120 Vac Grid Support Utility Interactive Microinverter"	0.25	120	91.5	TUV Rheinland of North America	[08/24/2018]	[R313]	4/2/2019	[08/24/2018]	No Information Submitted	No Information Submitted		N	Y	0.45			31.2	36.4	48.9	0.03	0.05	0.08	0.13	0.19	0.25	85.4	91.1	91.5	92.1	91.8	90.6	91.5	87.0	90.8	91.5	92.4	92.2	91.2	91.8	86.1	90.9	92.0	92.2	92.4	92.0	92.0	4/2/2019	
Canadian Solar Inc.	CSI-25KTL-GS-FLB [480V]	Y	Y	Y	N	"25 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter, with seperable wiring box"	25	480	98	Intertek	[03/29/2019]	[1D]	5/1/2019	[03/29/2019]	No Information Submitted	No Information Submitted	"Multiple Listing of Ningbo Ginlong Technologies Co., Ltd. Solis-25K-US-SW"	N	N	14			580	650	770	2.5	5.0	7.5	12.5	18.75	25.0	97.14	97.31	97.56	97.9	98.19	97.79	97.95	97.14	97.29	97.4	97.88	98.3	97.75	97.98	97.24	97.4	97.54	97.69	98.0	97.49	97.79	5/1/2019	
Canadian Solar Inc.	CSI-25KTL-GS-FL [480V]	Y	Y	Y	N	"25 kW, 480 Vac, Fanless, 3-phase Utility Interactive Inverter"	25.05	480	98	Intertek	[01/31/2018]	[1D]	11/1/2018	[01/31/2018]	No Information Submitted	No Information Submitted	"Multiple Listing of Ningbo Ginlong Technologies Co., Ltd. Solis-25K-US"	N	N	14			580	650	780	2.5	5.0	7.5	12.5	18.75	25.0	97.1	97.4	97.6	97.9	98.0	97.8	97.9	97.1	97.3	97.6	97.8	98.3	97.6	98.0	97.2	97.4	97.7	97.8	98.0	97.5	97.9	2/15/2018	11/1/2018
Canadian Solar Inc.	CSI-30KTL-GS-FLB [480V]	Y	Y	Y	N	"30 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter, with seperable wiring box"	30	480	98	Intertek	[03/29/2019]	[1D]	5/1/2019	[03/29/2019]	No Information Submitted	No Information Submitted	"Multiple Listing of Ningbo Ginlong Technologies Co., Ltd. Solis-30K-US-SW"	N	N	15			580	650	780	3.0	6.0	9.0	15.0	22.5	30.0	97.14	97.91	97.9	98.31	97.87	97.92	97.94	97.38	98.04	98.04	98.35	98.11	97.92	98.11	97.12	97.87	97.96	98.24	97.97	97.81	97.98	5/1/2019	
Canadian Solar Inc.	CSI-30KTL-GS-FL [480V]	Y	Y	Y	N	"30 kW, 480 Vac, Fanless, 3-phase Utility Interactive Inverter"	30.05	480	98	Intertek	[01/31/2018]	[1D]	11/1/2018	[01/31/2018]	No Information Submitted	No Information Submitted	"Multiple Listing of Ningbo Ginlong Technologies Co., Ltd. Solis-30K-US"	N	N	15			580	650	780	3.0	6.0	9.0	15.0	22.5	30.0	97.1	97.9	97.9	98.3	97.5	97.9	97.8	97.4	98.1	98.1	98.4	98.1	97.9	98.1	97.1	97.9	98.0	98.3	98.0	97.8	98.0	2/15/2018	11/1/2018
Canadian Solar Inc.	CSI-36KTL-CT [480V]	Y	Y	N	N	"36 kVA , 480 Vac, 3-phase Grid Support Utility Interactive Inverter, non-isolated, 1000 Vdc"	36	480	98	CSA Group	[8/2/2017]	[V0.60]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	"Multiple Listing of CHINT POWER SYSTEMS America CPS SCA36KTL-DO/US and Solectria Renewables,LLC PVI 36TL-480"	N	N	0			540	730	800	3.6	7.2	10.8	18.0	27.0	36.0	95.5	96.8	97.2	97.5	97.5	97.3	97.3	97.4	98.3	98.5	98.5	98.5	98.3	98.4	97.1	98.0	98.3	98.4	98.3	98.2	98.3	10/1/2017	11/1/2018
Canadian Solar Inc.	CSI-36KTL-GS-FLB [480V]	Y	Y	Y	N	"36 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter, with seperable wiring box"	36	480	98	Intertek	[03/29/2019]	[1D]	5/1/2019	[03/29/2019]	No Information Submitted	No Information Submitted	"Multiple Listing of Ningbo Ginlong Technologies Co., Ltd. Solis-36K-US-SW"	N	N	15			580	650	780	3.6	7.2	10.8	18.0	27.0	36.0	97.36	98.15	98.11	98.35	98.02	98.15	98.09	97.65	98.32	98.26	98.44	98.34	98.14	98.31	97.36	98.15	98.21	98.37	98.17	98.08	98.18	5/1/2019	
Canadian Solar Inc.	CSI-36KTL-GS-FL [480V]	Y	Y	Y	N	"36 kW, 480 Vac, Fanless, 3-phase Utility Interactive Inverter"	36.05	480	98	Intertek	[01/31/2018]	[1D]	11/1/2018	[01/31/2018]	No Information Submitted	No Information Submitted	"Multiple Listing of Ningbo Ginlong Technologies Co., Ltd. Solis-36K-US"	N	N	15			580	650	780	3.6	7.2	10.8	18.0	27.0	36.0	97.3	98.2	98.1	98.4	97.6	98.1	97.9	97.7	98.3	98.3	98.4	98.3	98.1	98.3	97.4	98.1	98.2	98.3	98.2	98.1	98.2	2/15/2018	11/1/2018
Canadian Solar Inc.	CSI-40KTL-GS-B [480V]	Y	Y	Y	N	"40 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter, with seperable wiring box and external Fan "	40	480	98.5	Intertek	[03/29/2019]	[1D]	5/15/2019	[03/29/2019]	No Information Submitted	No Information Submitted	"Multiple Listing of Ningbo Ginlong Technologies Co., LTD Solis-40K-US-F-SW"	N	N	1			580	650	780	4.0	8.0	12.0	20.0	30.0	40.0	97.47	98.01	98.06	98.2	98.11	98.03	98.09	97.93	98.31	98.39	98.71	98.57	98.34	98.53	97.58	98.16	98.19	98.44	98.35	98.24	98.3	5/15/2019	
Canadian Solar Inc.	CSI-40KTL-GS-FLB [480V]	Y	Y	Y	N	"40 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter, with seperable wiring box"	40	480	98.5	Intertek	[03/29/2019]	[1D]	5/1/2019	[03/29/2019]	No Information Submitted	No Information Submitted	"Multiple Listing of Ningbo Ginlong Technologies Co., Ltd. Solis-40K-US-SW"	N	N	1			580	650	780	4.0	8.0	12.0	20.0	30.0	40.0	97.48	98.0	98.06	98.2	98.13	98.03	98.1	97.92	98.31	98.4	98.72	98.58	98.34	98.54	97.58	98.15	98.18	98.43	98.34	98.24	98.3	5/1/2019	
Canadian Solar Inc.	CSI-40KTL-GS [480V]	Y	Y	Y	N	"40 kW, 480 Vac, 3-phase Utility Interactive Inverter, with external fan"	40.05	480	98.5	Intertek	[01/31/2018]	[1D]	11/1/2018	[01/31/2018]	No Information Submitted	No Information Submitted	"Multiple Listing of Ningbo Ginlong Technologies Co., Ltd. Solis-40K-US-F"	N	N	1			580	650	780	4.0	8.0	12.0	20.0	30.0	40.0	97.5	98.0	98.1	98.2	98.1	97.7	98.1	97.8	98.3	98.4	98.6	98.5	98.3	98.5	97.6	98.1	98.2	98.4	98.3	98.0	98.3	2/15/2018	11/1/2018
Canadian Solar Inc.	CSI-40KTL-GS-FL [480V]	Y	Y	Y	N	"40 kW, 480 Vac, Fanless, 3-phase Utility Interactive Inverter"	40.05	480	98.5	Intertek	[01/31/2018]	[1D]	11/1/2018	[01/31/2018]	No Information Submitted	No Information Submitted	"Multiple Listing of Ningbo Ginlong Technologies Co., Ltd. Solis-40K-US"	N	N	1			580	650	780	4.0	8.0	12.0	20.0	30.0	40.0	97.5	98.0	98.1	98.2	98.1	98.0	98.1	97.9	98.3	98.4	98.7	98.6	98.3	98.5	97.6	98.2	98.2	98.4	98.3	98.2	98.3	2/15/2018	11/1/2018
Canadian Solar Inc.	CSI-50KTL-CT [480V]	Y	Y	N	N	"50 kVA , 480 Vac, 3-phase Grid Support Utility Interactive Inverter, non-isolated, 1000Vdc"	50	480	98.5	CSA Group	[7/6/2017]	[V5.00]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	"Multiple Listing of CHINT POWER SYSTEMS America CPS SCA50KTL-DO/US and Solectria Renewables,LLC PVI 50TL-480"	N	N	0.88			480	730	850	5.0	10.0	15.0	25.0	37.5	50.0	95.61	96.84	97.48	97.85	97.83	97.69	97.65	98.02	98.63	98.77	98.8	98.72	98.61	98.71	97.73	98.46	98.62	98.66	98.59	98.47	98.56	10/1/2017	11/1/2018
Canadian Solar Inc.	CSI-60KTL-CT [480V]	Y	Y	N	N	"60 kVA , 480 Vac, 3-phase Grid Support Utility Interactive Inverter, non-isolated, 1000Vdc"	60	480	98.5	CSA Group	[7/6/2017]	[V5.00]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	"Multiple Listing of CHINT POWER SYSTEMS America CPS SCA60KTL-DO/US and Solectria Renewables,LLC PVI 60TL-480"	N	N	0.88			540	730	850	6.0	12.0	18.0	30.0	45.0	60.0	96.51	97.48	97.89	98.05	97.94	97.73	97.87	98.22	98.71	98.79	98.78	98.65	98.5	98.67	98.0	98.55	98.66	98.66	98.52	98.35	98.54	10/1/2017	11/1/2018
Canadian Solar Incorporated.	CSI-50KTL-GS [480V]??	Y	Y	Y	N	"50 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter,"	50.083	480	98.5	Intertek	[01/08/2018]	[19/01]	11/1/2018	[01/08/2018]	No Information Submitted	No Information Submitted	"Multiple Listing of Ningbo Ginlong Technologies Co., LTD Solis-50K-US-F"	N	N	1			580	650	720	5.0	10.0	15.0	25.0	37.5	50.0	97.7	98.4	98.5	98.6	98.5	98.4	98.4	97.8	98.5	98.6	98.7	98.5	98.4	98.5	97.9	98.6	98.7	98.8	98.6	98.5	98.6	2/1/2018	11/1/2018
Canadian Solar Incorporated.	CSI-50KTL-GS-B [480V]	Y	Y	Y	N	"50 kW, 480 Vac, Seperated Wiring Box, 3-phase Grid Support Utility Interactive Inverter,"	50.083	480	98.5	Intertek	[01/08/2018]	[19/01]	11/1/2018	[01/08/2018]	No Information Submitted	No Information Submitted	"Multiple Listing of Ningbo Ginlong Technologies Co., LTD Solis-50K-US-F-SW"	N	N	1			580	650	720	5.0	10.0	15.0	25.0	37.5	50.0	97.74	98.44	98.46	98.58	98.45	98.35	98.44	97.8	98.53	98.55	98.7	98.51	98.4	98.52	97.88	98.58	98.65	98.76	98.57	98.46	98.59	2/1/2018	11/1/2018
Canadian Solar Incorporated.	CSI-50KTL-GS-FLB [480V]	Y	Y	Y	N	"50 kW, 480 Vac, Seperated Wiring Box, Fanless, 3-phase Grid Support Utility Interactive Inverter,"	50.083	480	98.5	Intertek	[01/08/2018]	[19/01]	11/1/2018	[01/08/2018]	No Information Submitted	No Information Submitted	"Multiple Listing of Ningbo Ginlong Technologies Co., LTD Solis-50K-US-SW"	N	N	1			580	650	720	5.0	10.0	15.0	25.0	37.5	50.0	97.52	98.53	98.44	98.56	98.32	98.45	98.37	97.75	98.55	98.52	98.65	98.43	98.49	98.47	97.98	98.7	98.8	98.79	98.57	98.5	98.62	2/1/2018	11/1/2018
Canadian Solar Incorporated.	CSI-50KTL-GS-FL [480V]?	Y	Y	Y	N	"50 kW, 480 Vac, Fanless, 3-phase Grid Support Utility Interactive Inverter,"	50.084	480	98.5	Intertek	[01/08/2018]	[19/01]	11/1/2018	[01/08/2018]	No Information Submitted	No Information Submitted	"Multiple Listing of Ningbo Ginlong Technologies Co., LTD Solis-50K-US"	N	N	1			580	650	720	5.0	10.0	15.0	25.0	37.5	50.0	97.5	98.5	98.4	98.6	98.3	98.5	98.4	97.8	98.6	98.5	98.7	98.4	98.5	98.5	98.0	98.7	98.8	98.8	98.6	98.5	98.6	2/1/2018	11/1/2018
Canadian Solar Incorporated.	CSI-60KTL-GS [480V]	Y	Y	Y	N	"60 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter,"	60.086	480	98.5	Intertek	[01/08/2018]	[19/01]	11/1/2018	[01/08/2018]	No Information Submitted	No Information Submitted	"Multiple Listing of Ningbo Ginlong Technologies Co., LTD Solis-60K-US-F"	N	N	1			580	650	720	6.0	12.0	18.0	30.0	45.0	60.0	97.7	98.3	98.4	98.6	98.4	98.2	98.4	97.8	98.5	98.5	98.6	98.5	98.3	98.5	97.9	98.5	98.6	98.7	98.6	98.5	98.6	2/1/2018	11/1/2018
Canadian Solar Incorporated.	CSI-60KTL-GS-B [480V]	Y	Y	Y	N	"60 kW, 480 Vac, Seperated Wiring Box, 3-phase Grid Support Utility Interactive Inverter,"	60.086	480	98.5	Intertek	[01/08/2018]	[19/01]	11/1/2018	[01/08/2018]	No Information Submitted	No Information Submitted	"Multiple Listing of Ningbo Ginlong Technologies Co., LTD Solis-60K-US-F-SW"	N	N	1			580	650	720	6.0	12.0	18.0	30.0	45.0	60.0	97.73	98.31	98.42	98.55	98.37	98.22	98.38	97.82	98.45	98.54	98.63	98.5	98.33	98.49	97.86	98.53	98.59	98.7	98.55	98.45	98.55	2/1/2018	11/1/2018
Canadian Solar Incorporated.	CSI-66KTL-GS [480V]	Y	Y	Y	N	"66 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter."	66.07	480	98.5	Intertek	[01/08/2018]	[19/01]	11/1/2018	[01/08/2018]	No Information Submitted	No Information Submitted	"Multiple Listing of Ningbo Ginlong Technologies Co., LTD Solis-66K-US-F"	N	N	1			580	650	720	6.6	13.2	19.8	33.0	49.5	66.0	97.6	98.4	98.5	98.6	98.4	98.3	98.4	97.7	98.5	98.6	98.7	98.5	98.4	98.5	97.8	98.7	98.7	98.8	98.6	98.5	98.6	2/1/2018	11/1/2018
Canadian Solar Incorporated.	CSI-66KTL-GS-B [480V]	Y	Y	Y	N	"66 kW, 480 Vac, Seperated Wiring Box, 3-phase Grid Support Utility Interactive Inverter?????"	66.07	480	98.5	Intertek	[01/08/2018]	[19/01]	11/1/2018	[01/08/2018]	No Information Submitted	No Information Submitted	"Multiple Listing of Ningbo Ginlong Technologies Co., LTD Solis-66K-US-F-SW"	N	N	1			580	650	720	6.6	13.2	19.8	33.0	49.5	66.0	97.57	98.38	98.48	98.56	98.42	98.31	98.42	97.74	98.5	98.55	98.7	98.5	98.39	98.51	97.77	98.67	98.65	98.77	98.56	98.49	98.58	2/1/2018	11/1/2018
"Chilicon Power, LLC"	CP-250E-60/72-208/240-MC4 [208V]	Y	Y	Y	N	"277 W, 208 Vac Grid Support Utility Interactive Inverter"	0.277	208	95.5	Intertek	[11/15/2017]	[3353]	10/15/2018	[02/19/2019]	No Information Submitted	No Information Submitted		N	Y	0.02			28	30	32	0.03	0.06	0.08	0.14	0.21	0.28	92.0	95.1	95.9	96.0	95.6	94.9	95.5	91.2	94.8	95.7	96.0	95.6	95.1	95.5	90.6	94.5	95.6	96.0	95.7	95.2	95.4	12/15/2017	4/2/2019
"Chilicon Power, LLC"	CP-250E-60/72-208/240-MC4 [240V]	Y	Y	Y	N	"289 W, 240 Vac Grid Support Utility Interactive Inverter"	0.289	240	96	Intertek	[11/15/2017]	[3353]	10/15/2018	[02/19/2019]	No Information Submitted	No Information Submitted		N	Y	0.06			28	30	32	0.03	0.06	0.09	0.14	0.22	0.29	92.3	95.4	96.1	96.2	95.9	95.2	95.8	91.6	95.2	96.0	96.3	96.0	95.4	95.8	91.0	95.1	95.9	96.3	96.1	95.6	95.8	12/15/2017	4/2/2019
"Chilicon Power, LLC"	CP-720-60/72/96-208/240-MC4 [240V]	Y	Y	Y	N	"720 W, 204 Vac, Grid Support Utility Interactive Twin Microinverter (2 PV modules per inverter)"	0.721	240	96	Intertek	[12/17/2018]	[3441]	2/1/2019	[02/15/2019]	No Information Submitted	No Information Submitted		N	Y	0.1			60	65	70	0.07	0.14	0.22	0.36	0.54	0.72	93.13	95.85	96.48	96.66	96.31	95.43	96.21	92.51	95.54	96.35	96.7	96.26	95.4	96.13	91.72	95.22	96.15	96.61	96.03	95.19	95.91	2/1/2019	4/2/2019
"Chilicon Power, LLC"	CP-720-60/72/96-208/240-MC4 [208V]	Y	Y	Y	N	"720 W, 208 Vac, Grid Support Utility Interactive Twin Microinverter (2 PV modules per inverter)"	0.725	208	95.5	Intertek	[12/17/2018]	[3441]	2/1/2019	[02/15/2019]	No Information Submitted	No Information Submitted		N	Y	0.1			60	65	70	0.07	0.15	0.22	0.36	0.54	0.73	93.07	95.58	96.24	96.32	95.68	94.84	95.73	93.0	95.36	96.09	96.34	95.73	94.91	95.73	92.4	94.87	95.87	96.23	95.69	94.62	95.6	2/1/2019	4/2/2019
Chint Power Systems America	CPS ECB30KTL-O/US [480V]	Y	Y	Y	N	"30 kW, 480 Vac, Bi-directional Grid Support Utility Interactive Battery Inverter"	30.26	480	97	CSA Group	[01/29/2019]	[1.01.00]	5/1/2019	[01/29/2019]	No Information Submitted	No Information Submitted		N	N	20			450	660	800	3.03	6.05	9.08	15.13	22.7	30.26	94.65	96.01	96.06	96.64	96.73	96.61	96.5	94.96	96.64	97.07	97.27	97.31	97.21	97.14	96.05	97.48	97.71	98.01	97.95	97.8	97.83	5/1/2019	
Chint Power Systems America	CPS SCA36KTL-DO/US [480V]	Y	Y	Y	N	"36 kVA, 480 Vac, 1000 Vdc, 3-phase, non-isolated Grid Support Utility Interactive Inverter"	36	480	98	CSA Group	[7/31/2017];[04/19/2019]	[V0.60];[V0.70]	10/15/2018	[04/19/2019]	No Information Submitted	No Information Submitted	"Multiple Listings: Solectria Renewables, LLC PVI 36TL-480 and Canadian Solar Inc CSI-36KTL-CT"	Y	N	0			540	730	800	3.6	7.2	10.8	18.0	27.0	36.0	95.5	96.8	97.2	97.5	97.5	97.3	97.3	97.4	98.3	98.5	98.5	98.5	98.3	98.4	97.1	98.0	98.3	98.4	98.3	98.2	98.3	9/1/2017	5/15/2019
Chint Power Systems America	CPS SCA50KTL-DO/US-480 [480V]	Y	Y	Y	N	"50 kVA , 1000 Vdc, 480 Vac,  3-phase, non-isolated Grid Support Utility Interactive Inverter"	50	480	98.5	CSA Group	[7/6/2017]; [3/15/2019]	[V5.00]; [V01.09.00]	10/15/2018	[3/15/2019]	No Information Submitted	No Information Submitted	"Multiple Listings: Solectria Renewables, LLC PVI 50TL-480 and Canadian Solar Inc CSI-50KTL-CT"	Y	N	0.88			480	730	850	5.0	10.0	15.0	25.0	37.5	50.0	95.6	96.8	97.5	97.9	97.8	97.7	97.6	98.0	98.6	98.8	98.8	98.7	98.6	98.7	97.7	98.5	98.6	98.7	98.6	98.5	98.6	8/1/2017	4/15/2019
Chint Power Systems America	CPS SCA60KTL-DO/US-480 [480V]	Y	Y	Y	N	"60 kVA , 1000 Vdc, 480 Vac,  3-phase, non-isolated Grid Support Utility Interactive Inverter"	60	480	98.5	CSA Group	[7/6/2017]; [03/15/2019]	[V5.00]; [V01.09.00]	10/15/2018	[3/15/2019]	No Information Submitted	No Information Submitted	"Multiple Listings: Solectria Renewables, LLC PVI 60TL-480 and Canadian Solar Inc CSI-60KTL-CT"	Y	N	0.88			540	730	850	6.0	12.0	18.0	30.0	45.0	60.0	96.5	97.5	97.9	98.1	97.9	97.7	97.9	98.2	98.7	98.8	98.8	98.7	98.5	98.7	98.0	98.6	98.7	98.7	98.5	98.4	98.5	8/1/2017	4/15/2019
Chint Power Systems America	CPS SCH100KTL-DO/US-600 [600V]	Y	Y	Y	N	"100 kVA , 1500Vdc, 600Vac, 3 Phase, Non-isolated Grid Support Utility Interactive Inverter"	100	600	98.5	CSA Group	[06/08/2018]	[V2.00]	10/15/2018	[06/08/2018]	No Information Submitted	No Information Submitted		N	N	4.5			870	1000	1300	10.0	20.0	30.0	50.0	75.0	100.0	98.55	99.0	99.06	99.0	98.87	98.75	98.91	97.9	98.48	98.53	98.57	98.45	98.28	98.45	97.1	97.9	98.07	98.11	98.08	97.91	98.03	8/1/2018	10/15/2018
Chint Power Systems America	CPS SCH125KTL-DO/US-600 [600V]	Y	Y	Y	N	"125 kVA , 1500Vdc, 600Vac, 3 Phase, Non-isolated Grid Support Utility Interactive Inverter"	125	600	98.5	CSA Group	[06/08/2018]	[V2.00]	10/15/2018	[06/08/2018]	No Information Submitted	No Information Submitted		N	N	4.9			870	1000	1300	12.5	25.0	37.5	62.5	93.75	125.0	98.71	99.03	99.07	98.95	98.79	98.56	98.85	98.1	98.56	98.58	98.54	98.35	98.05	98.4	97.42	98.04	98.14	98.14	97.98	97.7	98.0	8/1/2018	10/15/2018
Darfon Electronics Corp.	H5000x [240V]	Y	Y	N	N	"5000 W, 240 Vac Grid Support Utility Interactive Inverter, where x = 0-9, A-Z or blank, (0-9 for color; A-Z for customer)"	5.074	240	95.5	Intertek	[11/30/2017]	"[INV DSP: INV 1.2, EEROM: EE 1.0]"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted		N	N	0.43			300	360	380	0.51	1.02	1.52	2.54	3.81	5.08	89.23	93.74	94.91	95.75	95.89	95.61	95.35	89.49	93.95	95.26	95.91	96.03	95.89	95.54	89.32	94.0	95.2	95.95	96.02	95.92	95.53	3/15/2018	10/15/2018
Delta Electronics	SOLIVIA 3.8 NA G4 TL [208V]	Y	Y	Y	N	"3800 W, 208 Vac transformerless Grid Support Utility Interactive Inverter. All the SOLIVIA models are same firmare version tested for Grid Support Utility Interactive type."	3.32	208	97.5	CSA Group	[4/10/2017]	"[A: 02.04.01, B: 02.04.01, C: 02.04.01]"	10/15/2018	[4/10/2017]	No Information Submitted	No Information Submitted		Y	N	1.14			100	380	500	0.33	0.66	1.0	1.66	2.49	3.32	94.6	96.1	97.0	97.3	97.1	96.8	97.0	96.3	96.9	97.8	97.9	98.1	97.5	97.8	95.9	95.8	96.9	97.4	97.4	97.1	97.2	10/16/2017	10/15/2018
Delta Electronics	M4-TL-US [208V]	Y	Y	Y	N	"3648 W, 208 Vac transformerless Grid Support Utility Interactive Inverter"	3.33	208	97	CSA Group	[01/18/2018]	[1.4.1]	10/15/2018	[01/18/2018]	No Information Submitted	No Information Submitted		Y	N	1.92			180	380	480	0.33	0.67	1.0	1.66	2.5	3.33	92.0	94.6	95.7	96.5	96.7	96.5	96.2	93.0	95.7	97.3	97.3	97.8	97.4	97.3	92.9	95.9	96.8	97.5	97.6	97.5	97.2	3/1/2018	10/15/2018
Delta Electronics	SOLIVIA 3.8 NA G4 TL [240V]	Y	Y	Y	N	"3800 W, 240 Vac transformerless Grid Support Utility Interactive Inverter. All the SOLIVIA models are same firmare version tested for Grid Support Utility Interactive type."	3.81	240	97.5	CSA Group	[4/10/2017]	"[A: 02.04.01, B: 02.04.01, C: 02.04.01]"	10/15/2018	[4/10/2017]	No Information Submitted	No Information Submitted		Y	N	1.19			100	380	500	0.38	0.76	1.14	1.91	2.86	3.81	94.1	95.9	96.9	97.3	97.2	96.8	97.0	95.5	96.9	98.0	98.3	98.1	98.0	98.0	94.6	95.6	97.3	97.8	97.8	97.6	97.5	10/16/2017	10/15/2018
Delta Electronics	M4-TL-US [240V]	Y	Y	Y	N	"4000 W, 240 Vac transformerless Grid Support Utility Interactive Inverter"	3.84	240	97.5	CSA Group	[01/18/2018]	[1.4.1]	10/15/2018	[01/18/2018]	No Information Submitted	No Information Submitted		Y	N	2.03			180	380	480	0.38	0.77	1.15	1.92	2.88	3.84	92.9	95.1	96.1	96.9	96.9	96.7	96.6	95.7	97.4	97.8	98.1	98.1	98.0	98.0	93.6	96.4	97.2	97.7	97.8	97.7	97.5	3/1/2018	10/15/2018
Delta Electronics	M5-TL-US [208V]	Y	Y	Y	N	"4560 W, 208 Vac transformerless Grid Support Utility Interactive Inverter"	4.16	208	97.5	CSA Group	[01/18/2018]	[1.4.1]	10/15/2018	[01/18/2018]	No Information Submitted	No Information Submitted		Y	N	1.24			220	380	480	0.42	0.83	1.25	2.08	3.12	4.16	94.5	96.1	96.9	97.3	97.2	96.9	97.0	95.8	97.3	97.8	98.0	97.8	97.6	97.7	95.0	96.8	97.4	97.7	97.7	97.4	97.5	3/1/2018	10/15/2018
Delta Electronics	M5-TL-US [240V]	Y	Y	Y	N	"5000 W, 240 Vac transformerless Grid Support Utility Interactive Inverter"	4.86	240	97.5	CSA Group	[01/18/2018]	[1.4.1]	10/15/2018	[01/18/2018]	No Information Submitted	No Information Submitted		Y	N	1.26			220	380	480	0.48	0.96	1.44	2.4	3.6	4.8	94.3	96.1	96.9	97.3	97.2	96.9	97.0	96.3	97.6	98.0	98.2	98.0	97.8	97.9	95.6	97.2	97.7	98.0	97.9	97.7	97.8	3/1/2018	10/15/2018
Delta Electronics	M6-TL-US [208V]	Y	Y	Y	N	"5472 W, 208 Vac transformerless Grid Support Utility Interactive Inverter."	4.99	208	97	CSA Group	[01/18/2018]	[1.4.1]	10/15/2018	[01/18/2018]	No Information Submitted	No Information Submitted		Y	N	1.86			200	380	480	0.5	1.0	1.5	2.5	3.74	4.99	94.0	95.6	96.5	97.0	97.0	96.7	96.7	95.7	97.2	97.7	97.8	97.7	97.3	97.6	94.6	96.5	97.2	97.5	97.5	97.2	97.3	3/1/2018	10/15/2018
Delta Electronics	E6-TL-US [208V]	Y	Y	Y	N	"4992 W, 208 Vac, transformerless, Bi-dierctional, Muti-mode Grid Support Utility Interactive Solar and Energy Storage Inverter"	4.992	208	97	CSA Group	[06/01/2018]	[1.4.1]	10/15/2018	[06/01/2018]	No Information Submitted	No Information Submitted		Y	N	1.86			200	380	480	0.5	1.0	1.5	2.5	3.74	4.99	94.0	95.65	96.47	97.03	96.99	96.68	96.73	95.7	97.22	97.65	97.84	97.67	97.35	97.58	94.63	96.52	97.17	97.54	97.47	97.17	97.27	8/1/2018	10/15/2018
Delta Electronics	E6-TL-US(AC) [208V]	Y	Y	Y	N	"5000 W, 208 Vac, transformerless, Bi-dierctional, Muti-mode Grid Support Utility Interactive Energy Storage Inverter"	5	208	98	CSA Group	[06/01/2018]	[1.4.1]	10/15/2018	[06/01/2018]	No Information Submitted	No Information Submitted		Y	N	1.85			350	400	480	0.5	1.0	1.5	2.5	3.75	5.0	96.36	97.71	98.12	98.21	98.03	97.69	97.98	95.7	97.38	97.87	98.06	97.92	97.61	97.81	94.8	96.78	97.45	97.77	97.72	97.43	97.52	8/1/2018	10/15/2018
Delta Electronics	E6-TL-US(AC) [240V]	Y	Y	Y	N	"5000 W, 240 Vac, transformerless, Bi-dierctional, Muti-mode Grid Support Utility Interactive Energy Storage Inverter"	5	240	98	CSA Group	[06/01/2018]	[1.4.1]	10/15/2018	[06/01/2018]	No Information Submitted	No Information Submitted		Y	N	2.05			350	400	480	0.5	1.0	1.5	2.5	3.75	5.0	96.48	97.58	98.12	98.47	98.32	97.94	98.2	95.89	97.55	98.01	98.45	98.35	98.12	98.18	94.87	96.93	97.59	98.19	98.17	97.97	97.9	8/1/2018	10/15/2018
Delta Electronics	SOLIVIA 5.2 NA G4 TL [208V]	Y	Y	Y	N	"5200 W, 208 Vac transformerless Grid Support Utility Interactive Inverter. All the SOLIVIA models are same firmare version tested for Grid Support Utility Interactive type."	5.2	208	97.5	CSA Group	[4/10/2017]	"[A: 02.04.01, B: 02.04.01, C: 02.04.01]"	10/15/2018	[4/10/2017]	No Information Submitted	No Information Submitted		Y	N	1.31			100	380	500	0.52	1.04	1.56	2.6	3.9	5.2	93.6	95.6	96.3	97.2	97.1	96.8	96.8	95.2	96.6	97.5	98.0	98.0	97.7	97.7	93.6	96.3	97.0	97.7	97.7	97.5	97.4	10/16/2017	10/15/2018
Delta Electronics	SOLIVIA 5.2 NA G4 TL [240V]	Y	Y	Y	N	"5200 W, 240 Vac transformerless Grid Support Utility Interactive Inverter. All the SOLIVIA models are same firmare version tested for Grid Support Utility Interactive type."	5.2	240	97.5	CSA Group	[4/10/2017]	"[A: 02.04.01, B: 02.04.01, C: 02.04.01]"	10/15/2018	[4/10/2017]	No Information Submitted	No Information Submitted		Y	N	1.42			100	380	500	0.52	1.04	1.56	2.6	3.9	5.2	94.0	95.8	96.4	97.3	97.4	97.1	97.0	95.2	97.0	97.5	98.2	98.3	98.1	98.0	93.8	96.6	97.2	97.9	98.0	98.0	97.7	10/16/2017	10/15/2018
Delta Electronics	E6-TL-US [240V]	Y	Y	Y	N	"5760 W, 240 Vac, transformerless, Bi-dierctional, Muti-mode Grid Support Utility Interactive Solar and Energy Storage Inverter"	5.76	240	97.5	CSA Group	[06/01/2018]	[1.4.1]	10/15/2018	[06/01/2018]	No Information Submitted	No Information Submitted		Y	N	2.25			200	380	480	0.58	1.15	1.73	2.88	4.32	5.76	93.96	95.73	96.53	97.12	97.06	96.77	96.81	96.26	97.61	97.98	98.08	97.68	97.63	97.74	95.24	96.98	97.54	97.83	97.75	97.46	97.59	8/1/2018	10/15/2018
Delta Electronics	M6-TL-US [240V]	Y	Y	Y	N	"6000 W, 240 Vac transformerless Grid Support Utility Interactive Inverter"	5.76	240	97.5	CSA Group	[01/18/2018]	[1.4.1]	10/15/2018	[01/18/2018]	No Information Submitted	No Information Submitted		Y	N	2.25			200	380	480	0.58	1.15	1.73	2.88	4.32	5.76	94.0	95.7	96.5	97.1	97.1	96.8	96.8	96.3	97.6	98.0	98.1	97.7	97.6	97.7	95.2	97.0	97.5	97.8	97.8	97.5	97.6	3/1/2018	10/15/2018
Delta Electronics	E8-TL-US(AC) [240V]	Y	Y	Y	N	"6500 W, 240 Vac, transformerless, Bi-dierctional, Muti-mode Grid Support Utility Interactive Energy Storage Inverter"	6.494	240	98	CSA Group	[06/01/2018]	[1.4.1]	10/15/2018	[06/01/2018]	No Information Submitted	No Information Submitted		Y	N	2.1			350	400	480	0.65	1.3	1.95	3.25	4.88	6.5	96.56	97.95	98.17	98.38	98.3	98.09	98.2	95.99	97.68	98.12	98.37	98.36	98.09	98.19	95.04	97.15	97.74	98.12	98.18	97.91	97.92	8/1/2018	10/15/2018
Delta Electronics	E8-TL-US(AC) [208V]	Y	Y	Y	N	"6500 W, 208 Vac, transformerless, Bi-dierctional, Muti-mode Grid Support Utility Interactive Energy Storage Inverter"	6.5	208	98	CSA Group	[06/01/2018]	[1.4.1]	10/15/2018	[06/01/2018]	No Information Submitted	No Information Submitted		Y	N	1.91			350	400	480	0.65	1.3	1.95	3.25	4.88	6.5	96.53	97.81	98.16	98.27	98.07	97.74	98.03	95.99	97.54	97.94	98.14	97.97	97.65	97.89	95.08	96.98	97.57	97.88	97.77	97.46	97.61	8/1/2018	10/15/2018
Delta Electronics	SOLIVIA 6.6 NA G4 TL [208V]	Y	Y	Y	N	"6600 W, 208 Vac transformerless Grid Support Utility Interactive Inverter. All the SOLIVIA models are same firmare version tested for Grid Support Utility Interactive type."	6.6	208	97.5	CSA Group	[4/10/2017]	"[A: 02.04.01, B: 02.04.01, C: 02.04.01]"	10/15/2018	[4/10/2017]	No Information Submitted	No Information Submitted		Y	N	1.23			100	380	500	0.66	1.32	1.98	3.3	4.95	6.6	94.4	96.1	97.0	97.2	96.9	96.2	96.8	95.9	96.9	97.8	98.0	97.7	97.3	97.7	95.0	96.4	97.4	97.7	97.6	97.1	97.4	10/16/2017	10/15/2018
Delta Electronics	SOLIVIA 6.6 NA G4 TL [240V]	Y	Y	Y	N	"6600W, 208Vac transformerless Grid Support Utility Interactive Inverter. All the SOLIVIA models are same firmare version tested for Grid Support Utility Interactive type."	6.6	240	97.5	CSA Group	[4/10/2017]	"[A: 02.04.01, B: 02.04.01, C: 02.04.01]"	10/15/2018	[4/10/2017]	No Information Submitted	No Information Submitted		Y	N	1.45			100	380	500	0.66	1.32	1.98	3.3	4.95	6.6	94.3	96.2	96.9	97.4	97.2	96.8	97.0	96.0	97.3	97.9	98.3	98.2	97.9	98.0	95.0	96.8	97.6	98.0	98.0	97.7	97.7	10/16/2017	10/15/2018
Delta Electronics	SOLIVIA 7.6 NA G4 TL [208V]	Y	Y	Y	N	"7600 W, 208 Vac transformerless Grid Support Utility Interactive Inverter. All the SOLIVIA models are same firmare version tested for Grid Support Utility Interactive type."	6.6	208	97.5	CSA Group	[4/10/2017]	"[A: 02.04.01, B: 02.04.01, C: 02.04.01]"	10/15/2018	[4/10/2017]	No Information Submitted	No Information Submitted		Y	N	1.23			100	380	500	0.66	1.32	1.98	3.3	4.95	6.6	94.4	96.1	97.0	97.2	96.9	96.2	96.8	95.9	96.9	97.8	98.0	97.7	97.3	97.7	95.0	96.4	97.4	97.7	97.6	97.1	97.4	10/16/2017	10/15/2018
Delta Electronics	E8-TL-US [208V]	Y	Y	Y	N	"6656 W, 208 Vac, transformerless, Bi-dierctional, Muti-mode Grid Support Utility Interactive Solar and Energy Storage Inverter
"	6.656	208	97.5	CSA Group	[06/01/2018]	[1.4.1]	10/15/2018	[06/01/2018]	No Information Submitted	No Information Submitted		Y	N	1.15			270	380	480	0.67	1.33	2.0	3.33	4.99	6.66	95.23	96.89	97.38	97.63	97.43	97.05	97.33	95.95	97.41	97.79	97.95	97.7	97.39	97.66	94.85	96.78	97.37	97.66	97.52	97.16	97.37	8/1/2018	10/15/2018
Delta Electronics	M8-TL-US [208V]	Y	Y	Y	N	"7296 W, 208 Vac transformerless Grid Support Utility Interactive Inverter"	6.66	208	97.5	CSA Group	[01/18/2018]	[1.4.1]	10/15/2018	[01/18/2018]	No Information Submitted	No Information Submitted		Y	N	1.15			270	380	480	0.67	1.33	2.0	3.33	4.99	6.66	95.2	96.9	97.4	97.6	97.4	97.1	97.3	95.9	97.4	97.8	97.9	97.7	97.4	97.7	94.9	96.8	97.4	97.7	97.5	97.2	97.4	3/1/2018	10/15/2018
Delta Electronics	SOLIVIA 7.6 NA G4 TL [240V]	Y	Y	Y	N	"7600 W, 240 Vac transformerless Grid Support Utility Interactive Inverter. All the SOLIVIA models are same firmare version tested for Grid Support Utility Interactive type."	7.6	240	97.5	CSA Group	[4/10/2017]	"[A: 02.04.01, B: 02.04.01, C: 02.04.01]"	10/15/2018	[4/10/2017]	No Information Submitted	No Information Submitted		Y	N	1.43			100	380	500	0.76	1.52	2.28	3.8	5.7	7.6	95.0	96.4	97.3	97.4	97.0	96.4	97.0	96.3	97.4	98.1	98.3	98.0	97.7	98.0	95.5	97.2	97.7	98.0	97.9	97.5	97.7	10/16/2017	10/15/2018
Delta Electronics	E8-TL-US [240V]	Y	Y	Y	N	"7680 W, 240 Vac, transformerless, Bi-dierctional, Muti-mode Grid Support Utility Interactive Solar and Energy Storage Inverter"	7.68	240	97.5	CSA Group	[06/01/2018]	[1.4.1]	10/15/2018	[06/01/2018]	No Information Submitted	No Information Submitted		Y	N	1.19			270	380	480	0.77	1.54	2.3	3.84	5.76	7.68	95.22	96.79	97.36	97.66	97.51	97.06	97.38	96.56	97.77	98.09	98.16	98.0	97.64	97.96	95.55	97.21	97.73	97.95	97.85	97.5	97.71	8/1/2018	10/15/2018
Delta Electronics	M8-TL-US [240V]	Y	Y	Y	N	"8000 W, 240 Vac transformerless Grid Support Utility Interactive Inverter"	7.68	240	97.5	CSA Group	[01/18/2018]	[1.4.1]	10/15/2018	[01/18/2018]	No Information Submitted	No Information Submitted		Y	N	1.19			270	380	480	0.77	1.54	2.3	3.84	5.76	7.68	95.2	96.8	97.4	97.7	97.5	97.1	97.4	96.6	97.8	98.1	98.2	98.0	97.6	98.0	95.6	97.2	97.7	97.9	97.8	97.5	97.7	3/1/2018	10/15/2018
Delta Electronics	M10-TL-US [208V]	Y	Y	Y	N	"9.6 kW, 208 Vac Transformerless, Bi-directional Grid Support Utility Interactive Inverter"	8.36	208	97.5	CSA Group	[02/21/2019]	[1.4.1]	5/15/2019	[02/21/2019]	No Information Submitted	No Information Submitted		Y	N	1.35			280	380	480	0.84	1.67	2.51	4.18	6.27	8.36	95.66	97.2	97.63	97.69	97.33	96.72	97.34	96.1	97.47	97.84	97.88	97.48	96.94	97.53	95.32	96.97	97.5	97.68	97.38	96.8	97.32	5/15/2019	
Delta Electronics	M10-TL-US [240V]	Y	Y	Y	N	"9.6 kW, 240 Vac Transformerless, Bi-directional Grid Support Utility Interactive Inverter"	9.62	240	97.5	CSA Group	[02/21/2019]	[1.4.1]	5/15/2019	[02/21/2019]	No Information Submitted	No Information Submitted		Y	N	1.41			280	380	480	0.96	1.92	2.89	4.81	7.22	9.62	95.84	97.25	97.7	97.78	97.45	96.87	97.45	96.62	97.79	98.09	98.11	97.73	97.08	97.78	95.92	97.36	97.8	97.96	97.66	97.22	97.63	5/15/2019	
Delta Electronics	M24U_XXX [480V]	Y	Y	Y	N	"26.4 kW, 480 Vac Grid Support Utility Interactive Inverter, where xxx = 120, 121, or 122"	26.403	480	98	Intertek	[10/27/2017]	"[V01.0X, V01.1X, V01.2X, V01.3X, V01.4X, V01.5X,V01.6X, V01.7X, V01.8X, V01.9X, V02.0X
]"	10/15/2018	[03/11/2019]	No Information Submitted	No Information Submitted		N	N	2.6			415	710	830	2.64	5.28	7.92	13.2	19.8	26.4	95.28	96.42	97.03	97.41	97.46	97.3	97.25	97.39	98.27	98.56	98.65	98.65	98.57	98.57	96.51	97.77	98.06	98.35	98.36	98.27	98.21	12/15/2017	4/2/2019
Delta Electronics	M28U_XXX [480V]	Y	Y	Y	N	"30.7 kW, 480 Vac Grid Support Utility Interactive Inverter, where xxx = 120, 121, or 122"	30.709	480	98	Intertek	[10/27/2017]	"[V01.0X, V01.1X, V01.2X, V01.3X, V01.4X, V01.5X,V01.6X, V01.7X, V01.8X, V01.9X, V02.0X
]"	10/15/2018	[03/11/2019]	No Information Submitted	No Information Submitted		N	N	2.4			485	710	830	3.07	6.14	9.21	15.35	23.03	30.71	95.98	97.06	97.64	97.78	97.74	97.52	97.62	97.67	98.38	98.6	98.65	98.6	98.49	98.56	96.9	97.95	98.21	98.35	98.32	98.18	98.23	12/15/2017	4/2/2019
Delta Electronics	M36U_XXX [480V]	Y	Y	Y	N	"39.7 kW, 480 Vac Grid Support Utility Interactive Inverter, where xxx = 120, 121, or 122"	39.737	480	98	Intertek	[10/27/2017]	"[V01.0X, V01.1X, V01.2X, V01.3X, V01.4X, V01.5X,V01.6X, V01.7X, V01.8X, V01.9X, V02.0X
]"	10/15/2018	[03/11/2019]	No Information Submitted	No Information Submitted		N	N	2.9			520	710	830	3.97	7.95	11.92	19.87	29.8	39.74	96.36	97.47	97.83	97.97	97.81	97.59	97.76	97.75	98.45	98.6	98.6	98.43	98.28	98.45	96.89	97.92	98.22	98.3	98.16	97.95	98.12	12/15/2017	4/2/2019
Delta Electronics	M42U_XXX [480V]	Y	Y	Y	N	"45.9 kW, 480 Vac Grid Support Utility Interactive Inverter, where xxx = 120, 121, or 122"	45.972	480	98	Intertek	[10/27/2017]	"[V01.0X, V01.1X, V01.2X, V01.3X, V01.4X, V01.5X,V01.6X, V01.7X, V01.8X, V01.9X, V02.0X
]"	10/15/2018	[03/11/2019]	No Information Submitted	No Information Submitted		N	N	2.9			545	710	830	4.6	9.19	13.79	22.99	34.48	45.97	96.83	97.76	97.97	98.02	97.8	97.54	97.81	97.98	98.53	98.6	98.55	98.35	98.16	98.41	97.21	98.04	98.26	98.26	98.07	97.86	98.09	12/15/2017	4/2/2019
Delta Electronics	M60U_XXX [480V]	Y	Y	Y	N	"65.47 kW, 480 Vac Grid Support Utility Interactive Inverter, where xxx = 120, 121, or 122"	65.47	480	98.5	Intertek	[10/27/2017]	"[V01.0X, V01.1X, V01.2X, V01.3X, V01.4X, V01.5X 
]"	10/15/2018	[02/27/2019]	No Information Submitted	No Information Submitted		N	N	2.86303			540	710	800	6.55	13.09	19.64	32.74	49.1	65.47	96.77	97.69	97.62	98.1	98.02	97.46	97.89	98.52	98.59	98.63	98.71	98.46	98.29	98.54	97.76	98.59	98.41	98.51	98.32	98.14	98.35	12/15/2017	4/2/2019
Delta Electronics	M80U_XXX [480V]	Y	Y	Y	N	"82.76 kW, 480 Vac Grid Support Utility Interactive Inverter, where xxx = 120, 121, or 122"	82.764	480	98.5	Intertek	[10/27/2017]	"[V01.0X, V01.1X, V01.2X, V01.3X, V01.4X, V01.5X 
]"	10/15/2018	[02/27/2019]	No Information Submitted	No Information Submitted		N	N	2.6			600	710	800	8.28	16.55	24.83	41.38	62.07	82.76	97.48	98.39	98.4	98.22	97.97	97.79	98.06	98.31	98.79	98.85	98.69	98.54	98.18	98.59	98.37	98.68	98.69	98.49	98.23	98.09	98.36	12/15/2017	4/2/2019
Delta Electronics	M125HV [600V]	Y	Y	Y	N	"125 kw, 600 Vac Grid Support Utility Interactive Inverter"	124.468	600	99	TUV Rheinland of North America	[03/25/2019]	"[DSP: 1.15, RED: 1.12, COMM: 1.2, ARC: 1.12, SCM: 1.12]"	5/1/2019	[03/25/2019]	No Information Submitted	No Information Submitted		N	N	0	3.5		860	1000	1200	12.45	24.89	37.34	62.23	93.35	124.47	98.92	99.16	99.19	99.1	98.85	98.53	98.94	98.34	98.79	98.87	98.91	98.8	98.34	98.79	97.69	98.37	98.51	98.65	98.58	98.24	98.52	5/1/2019	
Delta Electronics	DES10JB125K01 [480V]	Y	Y	Y	N	"125 kW, 480 Vac, 3-phase bi-directional Grid Support Utility Interactive Inverter"	125	480	97.0	CSA Group	[7/20/2017]	"[1.1.2.4,
1.1.2.4,
0.1.2.2]"	10/15/2018	[7/20/2017]	No Information Submitted	No Information Submitted		N	N	22.4			750	900	1000	12.5	25.0	37.5	62.5	93.75	125.0	95.73	97.2	97.55	97.65	97.44	97.21	97.41	93.8	96.32	96.93	97.28	97.27	97.12	97.04	92.31	95.66	96.48	96.97	97.03	96.8	96.69	11/1/2017	10/15/2018
Destin Power Inc.	SAVEEN1000-ES02H.US [440V]	Y	N	N	N	"1000 kW, 440 Vac, Grid Support Utility Interactive Inverter ESS for Indoor ESS PCS"	1000.00	440	98.0	TUV SUD America	[01/11/2018]	[1.00.4]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	Weighted Efficiency includes efficiency of 3000 kVA ABB Korea distribution transformer.	N	N	149.25			740	830	900	100	200	300	500	750	1000	95.0	97.2	98.0	98.4	98.5	98.4	98.2	94.3	96.8	97.6	98.2	98.3	98.3	98.0	93.6	96.5	97.4	98.0	98.2	98.2	97.8	11/1/2018	
DYNAPOWER COMPANY LLC	MPS-100 [480]	Y	N	Y	N	"100 kVA, 3-phase, 4-quadrant, bidirectional, 350-600VDC, 422-528VAC Grid Support Utility Interactive Inverter with optional standalone mode. Inclusive of internal isolation transformer."	98.861	480	93	Intertek	[12/06/2017]	[251.25]	No Information Submitted	[12/06/2017]	No Information Submitted	No Information Submitted		N	N	803.97			350	475	600	9.89	19.77	29.66	49.43	74.15	98.86	81.55	89.97	92.76	95.06	95.95	96.27	94.52	76.87	87.52	90.73	93.69	95.08	95.58	93.18	73.02	84.96	89.04	92.38	94.01	94.62	91.81	6/15/2018	
DYNAPOWER COMPANY LLC	MPS-250 [480V]	Y	Y	Y	N	"250 kVA, 3-phase, 4-quadrant, bidirectional, 350-600 VDC, 422-528 VAC Grid Support Utility Interactive Inverter with optional standalone mode. Inclusive of internal isolation transformer."	248.91	480	95	Intertek	[12/06/2017];[12/06/2017]	[V251.125];[251.25]	10/15/2018	[12/06/2017];[12/06/2017]	No Information Submitted	No Information Submitted		N	N	1638.5			350	475	600	24.89	49.78	74.67	124.45	186.68	248.91	89.1	93.5	95.0	95.9	96.0	95.8	95.4	87.1	92.3	94.1	95.3	95.6	95.3	94.8	85.6	91.1	93.0	94.5	94.9	94.6	94.0	2/15/2018	10/15/2018
DYNAPOWER COMPANY LLC	MPS-250HV [480V]	Y	N	Y	N	"250 kVA, 3-phase, 4-quadrant, bidirectional, 580-835VDC, 422-528VAC Grid Support Utility Interactive Inverter with optional standalone mode. Inclusive of internal isolation transformer."	249.619	480	95.5	Intertek	[12/06/2017]	[252.01]	No Information Submitted	[12/06/2017]	No Information Submitted	No Information Submitted		N	N	437.7			580	705	830	24.96	49.92	74.89	124.81	187.21	249.62	89.16	93.28	94.94	96.64	96.51	96.5	95.89	87.14	92.74	94.16	95.69	96.32	96.2	95.38	86.22	91.84	93.7	95.09	95.79	95.88	94.81	6/15/2018	
Enphase Energy Inc.	S230-60-LL-x [208V]	Y	Y	Y	N	"230 W, 240 Vac, Grid Support Utility Interactive Microinverter, where x = 2, 3, 4, or 5 and may be followed by -US

"	0.22	208	97	UL	[8/14/2017]	[v00.36.01]	10/15/2018	[8/14/2017]	No Information Submitted	No Information Submitted		N	Y	0.051			27	32	37	0.02	0.04	0.07	0.11	0.17	0.22	94.9	96.5	96.4	97.2	97.2	96.9	97.0	94.9	96.4	96.1	97.1	97.1	96.8	96.8	94.8	96.3	95.8	96.9	97.0	96.7	96.7	10/16/2017	10/15/2018
Enphase Energy Inc.	S230-60-LL-x [240V]	Y	Y	Y	N	"230 W, 240 Vac, Grid Support Utility Interactive Microinverter, where x = 2, 3, 4, or 5 and may be followed by -US"	0.22	240	97	UL	[8/14/2017]	[v00.36.01]	10/15/2018	[8/14/2017]	No Information Submitted	No Information Submitted		N	Y	0.051			27	32	37	0.02	0.04	0.07	0.11	0.17	0.22	95.0	96.4	96.2	97.4	97.5	97.4	97.2	95.0	96.5	95.8	97.2	97.3	97.2	97.0	94.9	96.4	95.4	96.9	97.2	97.2	96.8	10/16/2017	10/15/2018
Enphase Energy Inc.	IQ6-60-ACM-US [208V]	Y	Y	Y	N	"230 W, 208 Vac Grid Support Utility Interactive Microinverter for ACPV Module applications"	0.23	208	97.0	UL	"[6/29/2017];[12/28/2017]
"	[V01.06.03];[V02.12.00]	10/15/2018	"[6/29/2017];[12/28/2017]
"	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.02			27	32	37	0.02	0.05	0.07	0.12	0.17	0.23	94.2	95.71	96.35	97.26	97.26	96.92	96.93	94.45	95.86	96.24	97.12	97.2	96.97	96.88	94.18	95.69	96.08	96.97	97.09	96.92	96.75	8/1/2017	10/15/2018
Enphase Energy Inc.	IQ6-60-ACM-US [240V]	Y	Y	Y	N	"230W, 240 Vac Grid Support Utility Interactive Microinverter for ACPV Module applications"	0.23	240	97.0	UL	"[6/29/2017];[12/28/2017]
"	[V01.06.03];[V02.12.00]	10/15/2018	"[6/29/2017];[12/28/2017]
"	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.03			27	32	37	0.02	0.05	0.07	0.12	0.17	0.23	94.66	96.04	96.67	97.42	97.48	97.26	97.18	95.06	96.36	96.71	97.39	97.59	97.53	97.27	94.74	96.11	96.43	97.2	97.47	97.48	97.11	8/1/2017	10/15/2018
Enphase Energy Inc.	IQ6-60-x-US [208V]	Y	Y	Y	N	"230 W, 208 Vac Grid Support Utility Interactive Microinverter where x = DC Connector type = 2 or 5"	0.23	208	97.0	UL	[6/29/2017];[12/28/2017]	[V01.06.03];[V02.12.00]	10/15/2018	"[6/29/2017];[12/28/2017]
"	No Information Submitted	No Information Submitted		N	Y	0.02			27	32	37	23.0	46.0	69.0	115.0	172.5	230.0	94.2	95.71	96.35	97.26	97.26	96.92	96.93	94.45	95.86	96.24	97.12	97.2	96.97	96.88	94.18	95.69	96.08	96.97	97.09	96.92	96.75	8/1/2017	10/15/2018
Enphase Energy Inc.	IQ6-60-x-US [240V]	Y	Y	Y	N	"230 W, 240 Vac Grid Support Utility Interactive Microinverter where x = DC Connector type = 2 or 5"	0.23	240	97.0	UL	[6/29/2017];[12/28/2017]	[V01.06.03];[V02.12.00]	10/15/2018	"[6/29/2017];[12/28/2017]
"	No Information Submitted	No Information Submitted		N	Y	0.03			27	32	37	0.02	0.05	0.07	0.12	0.17	0.23	94.66	96.04	96.67	97.42	97.48	97.26	97.18	95.06	96.36	96.71	97.39	97.59	97.53	97.27	94.74	96.11	96.43	97.2	97.47	97.48	97.11	8/1/2017	10/15/2018
Enphase Energy Inc.	IQ7-60-x-ACM-US [208V]	Y	Y	Y	N	"240 VA, 208 Vac Grid Support Utility Interactive Microinverter for use in ACPV Module applications where x = DC Connector type = B or blank"	0.24	208	97.0	UL	[10/30/2017];[05/25/2018];[06/26/2018]	[V02.10.00];[V02.12.00];[V02.14.02]	10/15/2018	[10/30/2017];[05/25/2018];[06/26/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.025			27	32	37	0.02	0.05	0.07	0.12	0.18	0.24	94.2	96.23	97.02	97.55	97.41	96.96	97.19	93.32	95.73	96.76	97.46	97.42	97.06	97.08	92.42	95.1	96.54	97.35	97.34	97.03	96.92	12/15/2017	10/15/2018
Enphase Energy Inc.	IQ7-60-x-ACM-US [240V]	Y	Y	Y	N	"240 VA, 240 Vac Grid Support Utility Interactive Microinverter for use in ACPV Module applications where x = DC Connector type = B or blank"	0.24	240	97.0	UL	[10/30/2017];[05/25/2018];[06/26/2018]	[V02.10.00];[V02.12.00];[V02.14.02]	10/15/2018	[10/30/2017];[05/25/2018];[06/26/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.025			27	32	37	0.02	0.05	0.07	0.12	0.18	0.24	93.95	96.08	96.81	97.47	97.42	97.03	97.13	92.99	95.66	96.5	97.55	97.61	97.41	97.18	92.01	95.03	96.23	97.38	97.54	97.41	97.0	12/15/2017	10/15/2018
Enphase Energy Inc.	IQ7-60-x-US [208V]	Y	Y	Y	N	"240 VA, 208 Vac Grid Support Utility Interactive Microinverter where x = DC Connector type = 2, 5, or B"	0.24	208	97.0	UL	[10/30/2017];[05/25/2018];[06/26/2018]	[V02.10.00];[V02.12.00];[V02.14.02]	10/15/2018	[10/30/2017];[05/25/2018];[06/26/2018]	No Information Submitted	No Information Submitted		N	Y	0.025			27	32	37	0.02	0.05	0.07	0.12	0.18	0.24	94.2	96.23	97.02	97.55	97.41	96.96	97.19	93.32	95.73	96.76	97.46	97.42	97.06	97.08	92.42	95.1	96.54	97.35	97.34	97.03	96.92	12/15/2017	10/15/2018
Enphase Energy Inc.	IQ7-60-x-US [240V]	Y	Y	Y	N	"240 VA, 240 Vac Grid Support Utility Interactive Microinverter where x = DC Connector type = 2, 5, or B"	0.24	240	97.0	UL	[10/30/2017];[05/25/2018];[06/26/2018]	[V02.10.00];[V02.12.00];[V02.14.02]	10/15/2018	[10/30/2017];[05/25/2018];[06/26/2018]	No Information Submitted	No Information Submitted		N	Y	0.025			27	32	37	0.02	0.05	0.07	0.12	0.18	0.24	93.95	96.08	96.81	97.47	97.42	97.03	97.13	92.99	95.66	96.5	97.55	97.61	97.41	97.18	92.01	95.03	96.23	97.38	97.54	97.41	97.0	12/15/2017	10/15/2018
Enphase Energy Inc.	IQ6PLUS-ACB-LL [240V]	Y	Y	Y	N	"270 VA, 240 Vac Grid Support Utility Interactive Microinverter"	0.27	240	95.5	UL	[12/28/2017]	[v02.12.00]	10/15/2018	[12/28/2017]	No Information Submitted	No Information Submitted		N	Y	0.07			23	25	28	0.03	0.05	0.08	0.14	0.2	0.27	85.89	93.62	95.46	95.98	95.58	94.8	95.12	85.8	93.47	95.41	96.15	95.88	95.23	95.32	85.52	93.12	95.19	96.19	96.07	95.6	95.4	5/15/2018	10/15/2018
Enphase Energy Inc.	S280-60-LL-x [208V]	Y	Y	Y	N	"270 W, 208 Vac, Grid Support Utility Interactive Microinverter, where x = 2, 3, 4 , or 5 and may be followed by -US"	0.27	208	96.5	UL	[8/14/2017]	[v00.36.01]	10/15/2018	[8/14/2017]	No Information Submitted	No Information Submitted		N	Y	0.051			27	32	37	0.03	0.05	0.08	0.14	0.2	0.27	95.0	96.1	96.5	96.9	96.7	96.2	96.6	95.0	96.1	96.1	96.7	96.6	96.2	96.5	94.9	95.7	95.8	96.6	96.5	96.1	96.3	10/16/2017	10/15/2018
Enphase Energy Inc.	S280-60-LL-x [240V]	Y	Y	Y	N	"270 W, 240 Vac, Grid Support Utility Interactive Microinverter, where x = 2, 3, 4, or 5 and may be followed by -US

"	0.27	240	97	UL	[8/14/2017]	[v00.36.01]	10/15/2018	[8/14/2017]	No Information Submitted	No Information Submitted		N	Y	0.062			27	32	37	0.03	0.05	0.08	0.14	0.2	0.27	95.2	96.5	96.9	97.3	97.3	97.0	97.1	95.3	96.5	96.7	97.1	97.2	96.9	97.0	95.1	96.1	96.0	96.9	97.1	96.9	96.8	10/16/2017	10/15/2018
Enphase Energy Inc.	IQ6PLUS-72-ACM-US [208V]	Y	Y	Y	N	"280 W, 208 Vac Grid Support Utility Interactive Microinverter for ACPV Module applications"	0.28	208	97.0	UL	"[6/29/2017];[12/28/2017]
"	[V01.06.03];[V02.12.00]	10/15/2018	"[6/29/2017];[12/28/2017]
"	No Information Submitted	No Information Submitted	"This microinverter is sold as an individual unit but is only for ACPV modules including LG Electronics Inc. LGxxxE1K-A5 and LGxxxE1C-A5, where xxx = 315, 320, 325, 330, or 335."	N	Y	0.02			27	36	45	0.03	0.06	0.08	0.14	0.21	0.28	94.64	96.34	96.93	97.38	97.14	96.58	97.0	94.56	95.68	96.45	97.15	97.09	96.68	96.84	93.93	95.03	95.97	96.92	96.91	96.59	96.57	8/15/2017	10/15/2018
Enphase Energy Inc.	IQ6PLUS-72-ACM-US [240V]	Y	Y	Y	N	"280 W, 240 Vac Grid Support Utility Interactive Microinverter for ACPV Module applications"	0.28	240	97.0	UL	"[6/29/2017];[12/28/2017]
"	[V01.06.03];[V02.12.00]	10/15/2018	"[6/29/2017];[12/28/2017]
"	No Information Submitted	No Information Submitted	"This microinverter is sold as an individual unit but is only for ACPV modules including LG Electronics Inc. LGxxxE1K-A5 and LGxxxE1C-A5, where xxx = 315, 320, 325, 330, or 335."	N	Y	0.02			27	36	45	0.03	0.06	0.08	0.14	0.21	0.28	94.25	96.16	96.82	97.3	97.15	96.72	96.95	94.55	95.74	96.28	97.25	97.33	97.17	96.99	93.91	95.09	95.74	96.97	97.15	97.04	96.7	8/15/2017	10/15/2018
Enphase Energy Inc.	IQ6PLUS-72-x-US [208V]	Y	Y	Y	N	"280 W, 208 Vac Grid Support Utility Interactive Microinverter where x = DC Connector type = 2 or 5"	0.28	208	97.0	UL	"[6/29/2017];[12/28/2017]
"	[V01.06.03];[V02.12.00]	10/15/2018	"[6/29/2017];[12/28/2017]
"	No Information Submitted	No Information Submitted		N	Y	0.02			27	36	45	0.03	0.06	0.08	0.14	0.21	0.28	94.64	96.34	96.93	97.38	97.14	96.58	97.0	94.56	95.68	96.45	97.15	97.09	96.68	96.84	93.93	95.03	95.97	96.92	96.91	96.59	96.57	8/1/2017	10/15/2018
Enphase Energy Inc.	IQ6PLUS-72-x-US [240V]	Y	Y	Y	N	"280 W, 240 Vac Grid Support Utility Interactive Microinverter where x = DC Connector type = 2 or 5"	0.28	240	97.0	UL	"[6/29/2017];[12/28/2017]
"	[V01.06.03];[V02.12.00]	10/15/2018	"[6/29/2017];[12/28/2017]
"	No Information Submitted	No Information Submitted		N	Y	0.02			27	36	45	0.03	0.06	0.08	0.14	0.21	0.28	94.25	96.16	96.82	97.3	97.15	96.72	96.95	94.55	95.74	96.28	97.25	97.33	97.17	96.99	93.91	95.09	95.74	96.97	97.15	97.04	96.7	8/1/2017	10/15/2018
Enphase Energy Inc.	IQ7PLUS-72-x-ACM-US [208V]	Y	Y	Y	N	"290 VA, 208 Vac Grid Support Utility Interactive Microinverter for use in ACPV Module applications where x = DC Connector type = B or blank"	0.29	208	96.5	UL	[10/30/2017];[05/25/2018];[06/26/2018]	[V02.10.00];[V02.12.00];[V02.14.02]	10/15/2018	[10/30/2017];[05/25/2018];[06/26/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.025			27	36	45	0.03	0.06	0.09	0.15	0.22	0.29	94.91	96.25	97.11	97.25	96.93	96.29	96.87	93.96	95.31	96.73	97.16	96.96	96.45	96.74	93.15	94.59	96.39	96.98	96.86	96.37	96.54	12/15/2017	10/15/2018
Enphase Energy Inc.	IQ7PLUS-72-x-ACM-US [240V]	Y	Y	Y	N	"290 VA, 240 Vac Grid Support Utility Interactive Microinverter for use in ACPV Module applications where x = DC Connector type = B or blank"	0.29	240	97.0	UL	[10/30/2017];[05/25/2018];[06/26/2018]	[V02.10.00];[V02.12.00];[V02.14.02]	10/15/2018	[10/30/2017];[05/25/2018];[06/26/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.025			27	36	45	0.03	0.06	0.09	0.15	0.22	0.29	95.0	96.25	97.15	97.43	97.16	96.6	97.06	94.16	95.58	96.78	97.5	97.44	97.16	97.14	93.32	94.81	96.39	97.27	97.31	97.08	96.9	12/15/2017	10/15/2018
Enphase Energy Inc.	IQ7PLUS-72-x-US [208V]	Y	Y	Y	N	"290 VA, 208 Vac Grid Support Utility Interactive Microinverter where x = DC Connector type = 2, 5, or B"	0.29	208	96.5	UL	[10/30/2017];[05/25/2018];[06/26/2018]	[V02.10.00];[V02.12.00];[V02.14.02]	10/15/2018	[10/30/2017];[05/25/2018];[06/26/2018]	No Information Submitted	No Information Submitted		N	Y	0.025			27	36	45	0.03	0.06	0.09	0.15	0.22	0.29	94.91	96.25	97.11	97.25	96.93	96.29	96.87	93.96	95.31	96.73	97.16	96.96	96.45	96.74	93.15	94.59	96.39	96.98	96.86	96.37	96.54	12/15/2017	10/15/2018
Enphase Energy Inc.	IQ7PLUS-72-x-US [240V]	Y	Y	Y	N	"290 VA, 240 Vac Grid Support Utility Interactive Microinverter where x = DC Connector type = 2, 5, or B"	0.29	240	97.0	UL	[10/30/2017];[05/25/2018];[06/26/2018]	[V02.10.00];[V02.12.00];[V02.14.02]	10/15/2018	[10/30/2017];[05/25/2018];[06/26/2018]	No Information Submitted	No Information Submitted		N	Y	0.025			27	36	45	0.03	0.06	0.09	0.15	0.22	0.29	95.0	96.25	97.15	97.43	97.16	96.6	97.06	94.16	95.58	96.78	97.5	97.44	97.16	97.14	93.32	94.81	96.39	97.27	97.31	97.08	96.9	12/15/2017	10/15/2018
Enphase Energy Inc.	IQ7AS-66-ACM-US-x [208V]	Y	Y	Y	N	"290 W, 208 Vac Grid Support Utility Interactive Microinverter, where x=blank or NM"	0.29291	208	96.5	UL	[01/09/2019]	[V04.17.01]	3/15/2019	[01/09/2019]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.29291			38	40.5	43	0.03	0.06	0.09	0.15	0.22	0.29	94.5	95.62	96.38	97.0	96.84	96.31	96.64	94.51	95.54	96.28	96.97	96.84	96.3	96.61	94.5	95.51	96.18	96.92	96.8	96.29	96.57	3/15/2019	
Enphase Energy Inc.	IQ7X-96-x-ACM-US [208V]	Y	Y	Y	N	"315 VA, 208 Vac Grid Support Utility Interactive microinverter for ACPV Module applications where x = DC Connector type = B or blank"	0.315	208	97	UL	[10/30/2017];[05/25/2018];[06/26/2018]	[V02.10.00];[V02.12.00];[V02.14.02]	10/15/2018	[10/30/2017];[05/25/2018];[06/26/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.021			53	60	64	0.03	0.06	0.09	0.16	0.24	0.32	90.48	96.66	97.1	97.64	97.52	97.1	97.15	95.41	96.47	96.9	97.54	97.46	97.05	97.26	95.27	96.33	96.81	97.5	97.43	97.02	97.21	6/1/2018	10/15/2018
Enphase Energy Inc.	IQ7X-96-x-ACM-US [240V]	Y	Y	Y	N	"315 VA, 240 Vac Grid Support Utility Interactive microinverter for ACPV Module applications where x = DC Connector type = B or blank"	0.315	240	97.5	UL	[10/30/2017];[05/25/2018];[06/26/2018]	[V02.10.00];[V02.12.00];[V02.14.02]	10/15/2018	[10/30/2017];[05/25/2018];[06/26/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.021			53	60	64	0.03	0.06	0.09	0.16	0.24	0.32	95.73	96.84	97.0	97.76	97.76	97.47	97.53	95.61	96.68	96.75	97.67	97.74	97.51	97.46	95.44	96.5	96.66	97.6	97.7	97.48	97.39	6/1/2018	10/15/2018
Enphase Energy Inc.	IQ7X-96-x-US [208V]	Y	Y	Y	N	"315 VA, 208 Vac Grid Support Utility Interactive Microinverter where x = DC Connector type = 2, 5, or B"	0.315	208	97	UL	[10/30/2017];[05/25/2018];[06/26/2018]	[V02.10.00];[V02.12.00];[V02.14.02]	10/15/2018	[10/30/2017];[05/25/2018];[06/26/2018]	No Information Submitted	No Information Submitted		N	Y	0.021			53	60	64	0.03	0.06	0.09	0.16	0.24	0.32	90.48	96.66	97.1	97.64	97.52	97.1	97.15	95.41	96.47	96.9	97.54	97.46	97.05	97.26	95.27	96.33	96.81	97.5	97.43	97.02	97.21	6/1/2018	10/15/2018
Enphase Energy Inc.	IQ7X-96-x-US [240V]	Y	Y	Y	N	"315 VA, 240 Vac Grid Support Utility Interactive Microinverter where x = DC Connector type = 2, 5, or B"	0.315	240	97.5	UL	[10/30/2017];[05/25/2018];[06/26/2018]	[V02.10.00];[V02.12.00];[V02.14.02]	10/15/2018	[10/30/2017];[05/25/2018];[06/26/2018]	No Information Submitted	No Information Submitted		N	Y	0.021			53	60	64	0.03	0.06	0.09	0.16	0.24	0.32	95.73	96.84	97.0	97.76	97.76	97.47	97.53	95.61	96.68	96.75	97.67	97.74	97.51	97.46	95.44	96.5	96.66	97.6	97.7	97.48	97.39	6/1/2018	10/15/2018
Enphase Energy Inc.	IQ7XS-96-y-ACM-z [208V]	Y	Y	Y	N	"315 VA, 208 Vac Grid Support Utility Interactive microinverter for ACPV Module applications, where y = DC Connector type = B or blank, and z = US or blank"	0.315	208	97	UL	[08/29/2018]	[V04.14.05]	10/15/2018	[08/29/2018]	No Information Submitted	No Information Submitted	This component is specific to SunPower ACPV modules and is not available as an individual unit.	N	Y	0.021			53	60	64	0.03	0.06	0.09	0.16	0.24	0.32	90.48	96.66	97.1	97.64	97.52	97.1	97.15	95.41	96.47	96.9	97.54	97.46	97.05	97.26	95.27	96.33	96.81	97.5	97.43	97.02	97.21	10/1/2018	10/15/2018
Enphase Energy Inc.	IQ7XS-96-y-ACM-z [240V]	Y	Y	Y	N	"315 VA, 240 Vac Grid Support Utility Interactive microinverter for ACPV Module applications, where y = DC Connector type = B or blank, and z = US or blank"	0.315	240	97.5	UL	[08/29/2018]	[V04.14.05]	10/15/2018	[08/29/2018]	No Information Submitted	No Information Submitted	This component is specific to SunPower ACPV modules and is not available as an individual unit.	N	Y	0.021			53	60	64	0.03	0.06	0.09	0.16	0.24	0.32	95.73	96.84	97.0	97.76	97.76	97.47	97.53	95.61	96.68	96.75	97.67	97.74	97.51	97.46	95.44	96.5	96.66	97.6	97.7	97.48	97.39	10/1/2018	10/15/2018
Enphase Energy Inc.	IQ7AS-66-ACM-US-x [240V]	Y	Y	Y	N	"349 W, 240 Vac Grid Support Utility Interactive Microinverter, where x=blank or NM"	0.349	240	97	UL	[01/09/2019]	[V04.17.01]	3/15/2019	[01/09/2019]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.349			38	40.5	43	0.03	0.07	0.1	0.17	0.26	0.35	95.15	95.81	96.65	97.15	96.97	96.47	96.81	95.07	95.71	96.57	97.11	96.98	96.46	96.79	95.0	95.63	96.47	97.07	96.96	96.46	96.75	3/15/2019	
EPC Power Corp.	50-100122 [480V]	Y	Y	Y	N	"250kVA, 480Vac, 3 phase Grid Support Utility Interactive Battery Inverter. "	250.19	480	97	TUV Rheinland of North America	[2/26/2019]	[8669C3F]	4/15/2019	[2/26/2019]	No Information Submitted	No Information Submitted		N	N	20			710	950	1250	25.02	50.04	75.06	125.1	187.64	250.19	94.8	96.79	97.38	97.66	97.6	97.44	97.42	94.12	96.48	97.08	97.37	97.29	97.04	97.1	92.55	95.64	96.52	96.95	96.97	96.78	96.66	4/15/2019	
EPC Power Corp.	50-100A-BCDEF-G [480V]	Y	Y	Y	N	"500 kVA, 480 Vac, 3 phase, 3 wire, Bi-directional Grid Support Utility Interactive Battery Inverter, where A=099, B=61-64 or 81-84, C=A or B or D or Z, D=1-3, E=A or B, F=1 or 3, G=Re or EX or N."	499.13	480	97	TUV Rheinland of North America	[03/21/2019]	[042c314]	5/1/2019	[03/21/2019]	No Information Submitted	No Information Submitted		N	N	20			710	950	1250	49.91	99.83	149.74	249.57	374.35	499.13	96.53	97.75	98.0	98.06	97.91	97.74	97.88	96.08	97.54	97.86	97.93	97.74	97.47	97.7	93.73	95.61	96.01	96.14	95.98	95.73	95.9	5/1/2019	
EPC Power Corp. 	HY LC12/6-7 [480V]	Y	Y	Y	N	"220 kVA, 480 Vac, 3 phase Grid Support Utility Interactive Hybrid Inverter with PV MPPT and DC input"	220.033	480	96	TUV Rheinland of North America	[09/25/2018]	[042C314]	1/15/2019	[09/25/2018]	No Information Submitted	No Information Submitted		N	N	19.2			455	475	600	22.0	44.01	66.01	110.02	165.02	220.03	95.02	96.16	96.41	96.36	96.09	95.77	96.13	93.96	95.4	95.67	95.73	95.52	95.18	95.5	94.34	95.8	96.1	96.17	96.01	95.72	95.96	1/15/2019	
Fronius International GmbH	Fronius Primo 3.8-1 208-240 [208V]	Y	Y	Y	N	"3.8 kW, 208 Vac Grid Support Utility Interactive Inverter with arc detector and meter"	3.8	208	96	CSA Group	[7/7/2017];[12/21/2017]	"[ReCerbo V0.3.14.7, Roach V0.26.9.0, Guard V0.10.2.10];[ReCerbo V0.3.14.7, Roach V0.26.9.10, Guard V0.10.9.0]"	10/15/2018	[7/7/2017]	No Information Submitted	No Information Submitted		Y	N	0.41			100	650	800	0.38	0.76	1.14	1.9	2.85	3.8	87.3	92.4	93.9	95.2	95.6	95.7	94.8	90.7	95.2	96.4	97.2	97.5	97.6	96.9	85.7	93.4	95.2	96.6	97.1	97.3	96.1	8/1/2017	3/1/2019
Fronius International GmbH	Fronius Primo 3.8-1 208-240 [240V]	Y	Y	Y	N	"3.8 kW, 240 Vac Grid Support Utility Interactive Inverter with arc detector and meter"	3.8	240	95.5	CSA Group	[7/7/2017];[12/21/2017]	"[ReCerbo V0.3.14.7, Roach V0.26.9.0, Guard V0.10.2.10];[ReCerbo V0.3.14.7, Roach V0.26.9.10, Guard V0.10.9.0]"	10/15/2018	[7/7/2017]	No Information Submitted	No Information Submitted		Y	N	0.55			100	650	800	0.38	0.76	1.14	1.9	2.85	3.8	85.5	91.5	93.3	94.8	95.4	95.6	94.4	87.2	93.4	95.0	96.4	96.9	97.2	96.0	87.0	93.7	95.5	96.9	97.4	97.6	96.5	8/1/2017	3/1/2019
Fronius International GmbH	Fronius Primo 5.0-1 208-240 [208V]	Y	Y	Y	N	"5 kW, 208 Vac Grid Support Utility Interactive Inverter with arc detector and meter"	5	208	96.5	CSA Group	[7/7/2017];[12/21/2017]	"[ReCerbo V0.3.14.7, Roach V0.26.9.0, Guard V0.10.2.10];[ReCerbo V0.3.14.7, Roach V0.26.9.10, Guard V0.10.9.0]"	10/15/2018	[7/7/2017]	No Information Submitted	No Information Submitted		Y	N	0.41			100	650	800	0.5	1.0	1.5	2.5	3.75	5.0	89.4	93.8	94.8	95.8	96.0	96.0	95.4	92.5	96.0	96.8	97.5	97.6	97.6	97.2	89.3	94.6	96.0	97.0	97.3	97.4	96.6	8/1/2017	3/1/2019
Fronius International GmbH	Fronius Primo 5.0-1 208-240 [240V]	Y	Y	Y	N	"5 kW, 240 Vac Grid Support Utility Interactive Inverter with arc detector and meter"	5	240	96.5	CSA Group	[7/7/2017];[12/21/2017]	"[ReCerbo V0.3.14.7, Roach V0.26.9.0, Guard V0.10.2.10];[ReCerbo V0.3.14.7, Roach V0.26.9.10, Guard V0.10.9.0]"	10/15/2018	[7/7/2017]	No Information Submitted	No Information Submitted		Y	N	0.55			100	660	800	0.5	1.0	1.5	2.5	3.75	5.0	89.0	93.2	94.6	95.6	95.9	96.0	95.3	91.6	95.4	96.4	97.1	97.4	97.4	96.9	92.3	96.0	97.0	97.7	97.9	97.9	97.4	8/1/2017	3/1/2019
Fronius International GmbH	Fronius Primo 6.0-1 208-240 [208V]	Y	Y	Y	N	"6 kW, 208 Vac Grid Support Utility Interactive Inverter with arc detector and meter"	6	208	96.5	CSA Group	[7/7/2017];[12/21/2017]	"[ReCerbo V0.3.14.7, Roach V0.26.9.0, Guard V0.10.2.10];[ReCerbo V0.3.14.7, Roach V0.26.9.10, Guard V0.10.9.0]"	10/15/2018	[7/7/2017]	No Information Submitted	No Information Submitted		Y	N	0.41			100	660	800	0.6	1.2	1.8	3.0	4.5	6.0	90.7	94.4	95.2	95.9	96.0	95.9	95.6	93.5	96.5	97.1	97.6	97.6	97.6	97.3	91.0	95.4	96.4	97.2	97.3	97.4	96.8	8/1/2017	3/1/2019
Fronius International GmbH	Fronius Primo 6.0-1 208-240 [240V]	Y	Y	Y	N	"6 kW, 240 Vac Grid Support Utility Interactive Inverter with arc detector and meter"	6	240	96.5	CSA Group	[7/7/2017];[12/21/2017]	"[ReCerbo V0.3.14.7, Roach V0.26.9.0, Guard V0.10.2.10];[ReCerbo V0.3.14.7, Roach V0.26.9.10, Guard V0.10.9.0]"	10/15/2018	[7/7/2017]	No Information Submitted	No Information Submitted		Y	N	0.55			100	660	800	0.6	1.2	1.8	3.0	4.5	6.0	89.8	93.6	94.9	95.8	96.0	96.0	95.4	91.4	95.3	96.3	97.0	97.3	97.3	96.8	91.7	95.7	96.7	97.5	97.7	97.7	97.2	8/1/2017	3/1/2019
Fronius International GmbH	Fronius Primo 7.6-1 208-240 [208V]	Y	Y	Y	N	"7.6 kW, 208 Vac Grid Support Utility Interactive Inverter with arc detector and meter"	7.6	208	97	CSA Group	[7/7/2017];[12/21/2017]	"[ReCerbo V0.3.14.7, Roach V0.26.9.0, Guard V0.10.2.10];[ReCerbo V0.3.14.7, Roach V0.26.9.10, Guard V0.10.9.0]"	10/15/2018	[7/7/2017]	No Information Submitted	No Information Submitted		Y	N	0.41			100	660	800	0.76	1.52	2.28	3.8	5.7	7.6	92.7	95.1	95.8	96.1	96.1	95.8	95.8	96.0	97.4	97.7	97.8	97.7	97.6	97.7	94.1	96.7	97.3	97.6	97.5	97.4	97.3	8/1/2017	3/1/2019
Fronius International GmbH	Fronius Primo 7.6-1 208-240 [240V]	Y	Y	Y	N	"7.6 kW, 240 Vac Grid Support Utility Interactive Inverter with arc detector and meter"	7.6	240	97	CSA Group	[7/7/2017];[12/21/2017]	"[ReCerbo V0.3.14.7, Roach V0.26.9.0, Guard V0.10.2.10];[ReCerbo V0.3.14.7, Roach V0.26.9.10, Guard V0.10.9.0]"	10/15/2018	[7/7/2017]	No Information Submitted	No Information Submitted		Y	N	0.55			100	660	800	0.76	1.52	2.28	3.8	5.7	7.6	91.6	94.8	95.5	96.0	96.1	95.9	95.7	94.0	96.4	97.0	97.4	97.5	97.4	97.2	94.6	97.0	97.6	97.9	97.9	97.8	97.7	8/1/2017	3/1/2019
Fronius International GmbH	Fronius Primo 8.2-1 208-240 [208V]	Y	Y	Y	N	"8.2 kW, 208 Vac Grid Support Utility Interactive Inverter with arc detector and meter"	7.9	208	97	CSA Group	[7/7/2017];[12/21/2017]	"[ReCerbo V0.3.14.7, Roach V0.26.9.0, Guard V0.10.2.10];[ReCerbo V0.3.14.7, Roach V0.26.9.10, Guard V0.10.9.0]"	10/15/2018	[7/7/2017]	No Information Submitted	No Information Submitted		Y	N	0.41			100	660	800	0.79	1.58	2.37	3.95	5.93	7.9	93.0	95.3	95.9	96.2	96.2	95.9	96.0	95.8	97.3	97.7	97.8	97.8	97.5	97.7	94.0	96.7	97.3	97.6	97.6	97.4	97.3	8/1/2017	3/1/2019
Fronius International GmbH	Fronius Primo 8.2-1 208-240 [240V]	Y	Y	Y	N	"8.2 kW, 240 Vac Grid Support Utility Interactive Inverter with arc detector and meter"	8.2	240	97	CSA Group	[7/7/2017];[12/21/2017]	"[ReCerbo V0.3.14.7, Roach V0.26.9.0, Guard V0.10.2.10];[ReCerbo V0.3.14.7, Roach V0.26.9.10, Guard V0.10.9.0]"	10/15/2018	[7/7/2017]	No Information Submitted	No Information Submitted		Y	N	0.55			100	660	800	0.82	1.64	2.46	4.1	6.15	8.2	92.1	94.9	95.7	96.2	96.2	96.1	95.9	94.2	96.6	97.1	97.4	97.4	97.4	97.2	94.7	97.1	97.6	97.9	97.9	97.8	97.7	8/1/2017	3/1/2019
Fronius International GmbH	Fronius Primo 10.0-1 208-240 [208V]	Y	Y	Y	N	"10 kW, 208 Vac, Grid Support Utility Interactive Inverter with arc detector and meter"	9.995	208	96.5	CSA Group	[7/7/2017];[12/21/2017]	"[ReCerbo V0.3.14.8
Roach V0.26.16.0
Guard V0.10.7.0];[ReCerbo V0.3.14.8
Roach V0.26.16.0
Guard V0.10.9.0]"	10/15/2018	[9/22/2017]	No Information Submitted	No Information Submitted	Model number formerly listed as Fronius Primo 10.0-1 [208V]. 	Y	N	0.24			100	660	800	1.0	2.0	3.0	5.0	7.5	10.0	92.0	94.7	95.1	95.6	95.6	95.5	95.3	94.5	97.4	96.8	97.3	97.3	97.4	97.1	93.3	97.1	96.5	97.0	97.3	97.3	97.0	11/1/2017	3/1/2019
Fronius International GmbH	Fronius Primo 10.0-1 208-240 [240V]	Y	Y	Y	N	"10 kW, 240 Vac, Grid Support Utility Interactive Inverter with arc detector and meter"	9.995	240	96.5	CSA Group	[7/7/2017];[12/21/2017]	"[ReCerbo V0.3.14.8
Roach V0.26.16.0
Guard V0.10.7.0];[ReCerbo V0.3.14.8
Roach V0.26.16.0
Guard V0.10.9.0]"	10/15/2018	[9/22/2017]	No Information Submitted	No Information Submitted	Model number formerly listed as Fronius Primo 10.0-1 [240V]. 	Y	N	0.32			100	655	800	1.0	2.0	3.0	5.0	7.5	10.0	91.4	94.3	94.8	95.4	95.6	95.6	95.2	93.5	95.8	96.3	96.9	97.1	97.0	96.7	95.6	97.0	97.2	97.6	97.7	97.5	97.5	11/1/2017	3/1/2019
Fronius International GmbH	Fronius Symo 10.0-3 208-240 [208V]	Y	Y	Y	N	"10 kW, 208 Vac, three phase Grid Support Utility Interactive Inverter with arc detector and meter"	9.995	208	96.5	CSA Group	[10/16/2017];[03/28/2018]	"[ReCerbo V0.3.14.8
Roach V0.26.18.0
Guard V0.10.7.0];[ReCerbo V0.3.14.8,
Roach V0.26.25.0
Guard V0.10.9.0]"	10/15/2018	[10/16/2017]	No Information Submitted	No Information Submitted		Y	N	0.81			100	370	480	1.0	2.0	3.0	5.0	7.5	10.0	94.0	95.6	96.1	96.2	96.2	96.0	96.1	95.4	96.8	97.0	97.1	97.1	96.9	97.0	94.8	96.4	96.7	96.9	96.9	96.7	96.7	12/1/2017	3/1/2019
Fronius International GmbH	Fronius Symo 10.0-3 208-240 [240V]	Y	Y	Y	N	"10 kW, 240 Vac, three phase Grid Support Utility Interactive Inverter with arc detector and meter"	9.995	240	96.5	CSA Group	[10/16/2017];[03/28/2018]	"[ReCerbo V0.3.14.8
Roach V0.26.18.0
Guard V0.10.7.0];[ReCerbo V0.3.14.8,
Roach V0.26.25.0
Guard V0.10.9.0]"	10/15/2018	[10/16/2017]	No Information Submitted	No Information Submitted		Y	N	0.8			100	370	480	1.0	2.0	3.0	5.0	7.5	10.0	94.0	95.6	96.1	96.2	96.2	96.0	96.1	95.4	96.8	97.0	97.1	97.1	96.9	97.0	94.8	96.4	96.7	96.9	96.9	96.7	96.7	12/1/2017	3/1/2019
Fronius International GmbH	Fronius Symo 10.0-3 480 [480V]	Y	Y	Y	N	"10 kW, 480 Vac, three phase Grid Support Utility Interactive Inverter with arc detector and meter"	9.995	480	96.5	CSA Group	[7/27/2017];[03/28/2018]	"[ReCerbo V0.3.14.7, Roach V0.26.9.0, Guard V0.10.2.10];[ReCerbo V0.3.14.8, Roach V0.26.25.0, Guard V0.10.9.0]"	10/15/2018	[7/27/2017]	No Information Submitted	No Information Submitted		Y	N	0.86			100	670	800	1.0	2.0	3.0	5.0	7.5	10.0	89.6	93.7	94.8	95.3	96.0	96.2	95.3	91.8	95.2	96.1	96.7	97.2	97.3	96.6	92.9	96.1	96.9	97.3	97.7	97.8	97.2	8/1/2017	3/1/2019
Fronius International GmbH	Fronius Symo Advanced 10.0-3 208-240 [208V]	Y	Y	Y	N	"10 kW, 208 Vac, three phase Grid Support Utility Interactive Inverter with arc detector and meter"	10.011	208	96.5	CSA Group	[11/22/2018]	"[ReCerbo V0.3.17.2, Roach V0.28.4.0, Guard V0.11.05.3]"	2/15/2019	[11/22/2018]	No Information Submitted	No Information Submitted		Y	N	0.6			300	355	480	1.0	2.0	3.0	5.01	7.51	10.01	94.52	95.9	96.16	96.2	96.03	95.71	96.0	95.41	96.57	96.78	96.8	96.66	96.4	96.64	94.36	95.97	96.32	96.44	96.09	96.18	96.12	2/15/2019	3/1/2019
Fronius International GmbH	Fronius Symo Advanced 10.0-3 208-240 [240V]	Y	Y	Y	N	"10 kW, 240 Vac, three phase Grid Support Utility Interactive Inverter with arc detector and meter"	10.062	240	96.5	CSA Group	[11/22/2018]	"[ReCerbo V0.3.17.2, Roach V0.28.4.0, Guard V0.11.05.3]"	2/15/2019	[11/22/2018]	No Information Submitted	No Information Submitted		Y	N	0.8			300	370	480	1.01	2.01	3.02	5.03	7.55	10.06	94.01	95.63	96.08	96.25	96.21	96.03	96.08	95.4	96.76	97.05	97.13	97.08	96.95	97.0	94.78	96.36	96.72	96.86	96.88	96.73	96.74	2/15/2019	3/1/2019
Fronius International GmbH	Fronius Primo 11.4-1 208-240 [208V]	Y	Y	Y	N	"11.4 kW, 208 Vac Grid Support Utility Interactive Inverter with arc detector and meter"	11.4	208	96.5	CSA Group	[7/7/2017];[12/21/2017]	"[ReCerbo V0.3.14.8
Roach V0.26.16.0
Guard V0.10.7.0];[ReCerbo V0.3.14.8
Roach V0.26.16.0
Guard V0.10.9.0]"	10/15/2018	[9/22/2017]	No Information Submitted	No Information Submitted	Model number formerly listed as Fronius Primo 11.4-1 [208V]. 	Y	N	0.24			240	660	800	1.14	2.28	3.42	5.7	8.55	11.4	93.0	94.9	95.4	95.8	95.8	95.7	95.6	95.4	97.0	97.3	97.4	97.4	97.4	97.3	94.5	96.4	96.9	97.2	97.2	97.3	97.1	11/1/2017	3/1/2019
Fronius International GmbH	Fronius Primo 11.4-1 208-240 [240V]	Y	Y	Y	N	"11.4 kW, 240 Vac Grid Support Utility Interactive Inverter with arc detector and meter"	11.4	240	96.5	CSA Group	[7/7/2017];[12/21/2017]	"[ReCerbo V0.3.14.8
Roach V0.26.16.0
Guard V0.10.7.0];[ReCerbo V0.3.14.8
Roach V0.26.16.0
Guard V0.10.9.0]"	10/15/2018	[9/22/2017]	No Information Submitted	No Information Submitted	Model number formerly listed as Fronius Primo 11.4-1 [240V]. 	Y	N	0.32			240	660	800	1.14	2.28	3.42	5.7	8.55	11.4	92.1	94.8	95.3	95.8	95.9	95.8	95.6	93.7	96.1	96.6	97.0	97.1	97.1	96.9	94.8	96.9	97.4	97.6	97.6	97.6	97.4	11/1/2017	3/1/2019
Fronius International GmbH	Fronius Symo 12.0-3 208-240 [208V]	Y	Y	Y	N	"12 kW, 208 Vac, three phase Grid Support Utility Interactive Inverter with arc detector and meter"	12	208	96.5	CSA Group	[10/16/2017];[03/28/2018]	"[ReCerbo V0.3.14.8
Roach V0.26.18.0
Guard V0.10.7.0];[ReCerbo V0.3.14.8,
Roach V0.26.25.0
Guard V0.10.9.0]"	10/15/2018	[10/16/2017]	No Information Submitted	No Information Submitted		Y	N	0.61			300	350	480	1.2	2.4	3.6	6.0	9.0	12.0	95.4	96.2	96.3	96.2	95.9	95.4	95.9	96.3	96.9	96.9	96.8	96.5	96.2	96.6	94.7	96.1	96.4	96.4	96.3	96.0	96.2	12/1/2017	3/1/2019
Fronius International GmbH	Fronius Symo 12.0-3 208-240 [240V]	Y	Y	Y	N	"12 kW, 240 Vac, three phase Grid Support Utility Interactive Inverter with arc detector and meter"	12	240	96.5	CSA Group	[10/16/2017];[03/28/2018]	"[ReCerbo V0.3.14.8
Roach V0.26.18.0
Guard V0.10.7.0];[ReCerbo V0.3.14.8,
Roach V0.26.25.0
Guard V0.10.9.0]"	10/15/2018	[10/16/2017]	No Information Submitted	No Information Submitted		Y	N	0.81			300	370	480	1.2	2.4	3.6	6.0	9.0	12.0	94.4	95.9	96.2	96.3	96.1	95.8	96.1	96.0	96.9	97.1	97.1	97.0	96.8	97.0	95.2	96.6	96.8	96.9	96.8	96.6	96.7	12/1/2017	3/1/2019
Fronius International GmbH	Fronius Symo Advanced 12.0-3 208-240 [240V]	Y	Y	Y	N	"12 kW, 240 Vac, three phase Grid Support Utility Interactive Inverter with arc detector and meter"	12.09	240	96.5	CSA Group	[11/22/2018]	"[ReCerbo V0.3.17.2, Roach V0.28.4.0, Guard V0.11.05.3]"	2/15/2019	[11/22/2018]	No Information Submitted	No Information Submitted		Y	N	0.8			300	370	480	1.21	2.42	3.63	6.05	9.07	12.09	94.37	95.89	96.18	96.26	96.11	95.82	96.06	95.97	96.94	97.1	97.11	97.0	96.82	96.98	95.24	96.58	96.8	96.88	96.79	96.6	96.73	2/15/2019	3/1/2019
Fronius International GmbH	Fronius Symo Advanced 12.0-3 208-240 [208V]	Y	Y	Y	N	"12 kW, 208 Vac, three phase Grid Support Utility Interactive Inverter with arc detector and meter"	12.341	208	96.5	CSA Group	[11/22/2018]	"[ReCerbo V0.3.17.2, Roach V0.28.4.0, Guard V0.11.05.3]"	2/15/2019	[11/22/2018]	No Information Submitted	No Information Submitted		Y	N	0.61			300	350	480	1.23	2.47	3.7	6.17	9.26	12.34	95.36	96.18	96.27	96.18	95.86	95.41	95.95	96.27	96.86	96.9	96.82	96.53	96.16	96.62	94.73	96.12	96.38	96.45	96.28	96.0	96.25	2/15/2019	3/1/2019
Fronius International GmbH	Fronius Primo 12.5-1 208-240 [208V]	Y	Y	Y	N	"12.5 kW, 208 Vac Grid Support Utility Interactive Inverter with arc detector and meter"	12.5	208	96.5	CSA Group	[7/7/2017];[12/21/2017]	"[ReCerbo V0.3.14.8
Roach V0.26.16.0
Guard V0.10.7.0];[ReCerbo V0.3.14.8
Roach V0.26.16.0
Guard V0.10.9.0]"	10/15/2018	[9/22/2017]	No Information Submitted	No Information Submitted	Model number formerly listed as Fronius Primo 12.5-1 [208V]. 	Y	N	0.24			260	665	800	1.25	2.5	3.75	6.25	9.38	12.5	92.5	95.1	95.5	95.9	95.9	95.6	95.6	95.3	96.9	97.3	97.5	97.3	97.3	97.2	94.5	96.6	97.0	97.2	97.1	97.2	97.0	11/1/2017	3/1/2019
Fronius International GmbH	Fronius Primo 12.5-1 208-240 [240V]	Y	Y	Y	N	"12.5 kW, 240 Vac Grid Support Utility Interactive Inverter with arc detector and meter"	12.5	240	96.5	CSA Group	[7/7/2017];[12/21/2017]	"[ReCerbo V0.3.14.8
Roach V0.26.16.0
Guard V0.10.7.0];[ReCerbo V0.3.14.8
Roach V0.26.16.0
Guard V0.10.9.0]"	10/15/2018	[9/22/2017]	No Information Submitted	No Information Submitted	Model number formerly listed as Fronius Primo 12.5-1 [240V]. 	Y	N	0.32			260	660	800	1.25	2.5	3.75	6.25	9.38	12.5	92.1	95.0	95.4	95.9	95.9	95.8	95.6	93.7	96.2	96.6	97.0	97.1	97.1	96.8	95.4	97.2	97.3	97.5	97.6	97.7	97.5	11/1/2017	3/1/2019
Fronius International GmbH	Fronius Symo 12.5-3 480 [480V]	Y	Y	Y	N	"12.5 kW, 480 Vac, three phase Grid Support Utility Interactive Inverter with arc detector and meter"	12.5	480	97	CSA Group	[7/27/2017];[03/28/2018]	"[ReCerbo V0.3.14.7, Roach V0.26.9.0, Guard V0.10.2.10];[ReCerbo V0.3.14.8, Roach V0.26.25.0, Guard V0.10.9.0]"	10/15/2018	[7/27/2017]	No Information Submitted	No Information Submitted		Y	N	0.94			350	685	800	1.25	2.5	3.75	6.25	9.37	12.5	92.5	94.9	95.6	96.0	96.4	96.5	96.0	94.4	96.5	97.0	97.3	97.5	97.5	97.2	95.6	97.3	97.7	97.9	98.0	98.0	97.8	8/1/2017	3/1/2019
Fronius International GmbH	Fronius Primo 15.0-1 208-240 [208V]	Y	Y	Y	N	"15 kW, 208 Vac Grid Support Utility Interactive Inverter with arc detector and meter"	13.75	208	97.0	CSA Group	[7/7/2017];[12/21/2017]	"[ReCerbo V0.3.14.8
Roach V0.26.16.0
Guard V0.10.7.0];[ReCerbo V0.3.14.8
Roach V0.26.16.0
Guard V0.10.9.0]"	10/15/2018	[9/22/2017]	No Information Submitted	No Information Submitted	Model number formerly listed as Fronius Primo 15.0-1 [208V]. 	Y	N	0.24			320	680	800	1.38	2.75	4.13	6.88	10.31	13.75	93.3	95.7	96.0	96.3	96.2	96.0	96.0	95.9	97.1	97.4	97.4	97.4	97.2	97.3	95.1	96.8	97.1	97.2	97.2	97.1	97.1	11/1/2017	3/1/2019
Fronius International GmbH	Fronius Primo 15.0-1 208-240 [240V]	Y	Y	Y	N	"15 kW, 240 Vac Grid Support Utility Interactive Inverter with arc detector and meter"	15	240	97.0	CSA Group	[7/7/2017];[12/21/2017]	"[ReCerbo V0.3.14.8
Roach V0.26.16.0
Guard V0.10.7.0];[ReCerbo V0.3.14.8
Roach V0.26.16.0
Guard V0.10.9.0]"	10/15/2018	[9/22/2017]	No Information Submitted	No Information Submitted	Model number formerly listed as Fronius Primo 15.0-1 [240V]. 	Y	N	0.32			320	680	800	1.5	3.0	4.5	7.5	11.25	15.0	93.5	95.5	96.0	96.3	96.3	96.1	96.1	94.5	96.5	96.9	97.2	97.2	97.0	97.0	95.7	97.2	97.5	97.6	97.6	97.4	97.5	11/1/2017	3/1/2019
Fronius International GmbH	Fronius Symo 15.0-3 208 [208V]	Y	Y	Y	N	"15 kW, 208 Vac, three phase Grid Support Utility Interactive Inverter with arc detector and meter"	15.00	208	96.5	CSA Group	[9/27/2017]	"[ReCerbo V0.3.14.8,
Roach V0.26.14.0,
Guard V0.10.9.0]"	10/15/2018	[9/27/2017]	No Information Submitted	No Information Submitted	Model number formerly listed as Fronius Symo 15.0-3 [208V]. 	Y	N	0.43			325	445	800	1.5	3	4.5	7.5	11.25	15	96.1	97.0	97.1	97.1	96.9	96.7	96.9	95.3	96.4	96.6	96.7	96.5	96.2	96.5	92.7	94.9	95.4	95.6	95.5	95.3	95.4	11/1/2017	3/1/2019
Fronius International GmbH	Fronius Symo 15.0-3 480 [480V]	Y	Y	Y	N	"15 kW, 480 Vac, three phase Grid Support Utility Interactive Inverter with arc detector and meter"	15	480	97	CSA Group	[7/27/2017];[03/28/2018]	"[ReCerbo V0.3.14.7, Roach V0.26.9.0, Guard V0.10.2.10];[ReCerbo V0.3.14.8, Roach V0.26.25.0, Guard V0.10.9.0]"	10/15/2018	[7/27/2017]	No Information Submitted	No Information Submitted		Y	N	1.03			350	685	800	1.5	3.0	4.5	7.5	11.25	15.0	92.0	94.9	95.6	96.2	96.5	96.4	96.1	93.5	96.0	96.7	97.2	97.4	97.4	97.1	94.6	96.8	97.4	97.8	97.9	97.9	97.6	8/1/2017	3/1/2019
Fronius International GmbH	Fronius Symo Advanced 15.0-3 480 [480V]	Y	Y	Y	N	"15 kW, 480 Vac, three phase Grid Support Utility Interactive Inverter with arc detector and meter"	15.197	480	97	CSA Group	[11/22/2018]	"[ReCerbo V0.3.17.2, Roach V0.28.4.0, Guard V0.11.05.3]"	2/15/2019	[11/22/2018]	No Information Submitted	No Information Submitted		Y	N	1			350	685	800	1.52	3.04	4.56	7.6	11.4	15.2	92.04	94.92	95.62	96.24	96.49	96.39	96.07	93.54	96.0	96.7	97.24	97.41	97.44	97.06	94.62	96.81	97.37	97.77	97.89	97.9	97.62	2/15/2019	3/1/2019
Fronius International GmbH	Fronius Symo 17.5-3 480 [480V]	Y	Y	Y	N	"17.5 kW, 480 Vac, three phase Grid Support Utility Interactive Inverter with arc detector and meter"	17.5	480	97.5	CSA Group	[7/27/2017];[03/28/2018]	"[ReCerbo V0.3.14.7, Roach V0.26.9.0, Guard V0.10.2.10];[ReCerbo V0.3.14.8, Roach V0.26.25.0, Guard V0.10.9.0]"	10/15/2018	[7/27/2017]	No Information Submitted	No Information Submitted		Y	N	1.03			400	700	800	1.75	3.5	5.25	8.75	13.12	17.5	92.7	95.3	95.8	96.5	96.6	96.7	96.3	95.7	97.4	97.8	98.1	98.1	98.2	98.0	94.8	96.9	97.4	97.7	97.8	97.8	97.6	8/1/2017	3/1/2019
Fronius International GmbH	Fronius Symo 20.0-3 480 [480V]	Y	Y	Y	N	"20 kW, 480 Vac, three phase Grid Support Utility Interactive Inverter with arc detector and meter"	20	480	97.5	CSA Group	[7/27/2017];[03/28/2018]	"[ReCerbo V0.3.14.7, Roach V0.26.9.0, Guard V0.10.2.10];[ReCerbo V0.3.14.8, Roach V0.26.25.0, Guard V0.10.9.0]"	10/15/2018	[7/27/2017]	No Information Submitted	No Information Submitted		Y	N	1.04			450	712	800	2.0	4.0	6.0	10.0	15.0	20.0	93.7	95.6	96.3	96.7	96.8	96.8	96.5	96.0	97.2	97.7	98.0	98.0	98.0	97.9	95.7	97.0	97.5	97.7	97.8	97.8	97.6	8/1/2017	3/1/2019
Fronius International GmbH	Fronius Symo Advanced 20.0-3 480 [480V]	Y	Y	Y	N	"20 kW, 480 Vac, three phase Grid Support Utility Interactive Inverter with arc detector and meter"	20.227	480	97	CSA Group	[11/22/2018]	"[ReCerbo V0.3.17.2, Roach V0.28.4.0, Guard V0.11.05.3]"	2/15/2019	[11/22/2018]	No Information Submitted	No Information Submitted		Y	N	1			450	710	800	2.02	4.05	6.07	10.11	15.17	20.23	93.06	95.49	96.14	96.7	96.78	96.81	96.48	95.1	97.04	97.53	97.86	97.97	98.0	97.74	94.46	96.69	97.26	97.66	97.73	97.77	97.48	2/15/2019	3/1/2019
Fronius International GmbH	Fronius Symo 22.7-3 480 [480V]	Y	Y	Y	N	"22.7 kW, 480 Vac, three phase Grid Support Utility Interactive Inverter with arc detector and meter"	22.73	480	97.5	CSA Group	[7/27/2017];[03/28/2018]	"[ReCerbo V0.3.14.7, Roach V0.26.9.0, Guard V0.10.2.10];[ReCerbo V0.3.14.8, Roach V0.26.25.0, Guard V0.10.9.0]"	10/15/2018	[7/27/2017]	No Information Submitted	No Information Submitted		Y	N	1.03			500	720	800	2.27	4.55	6.82	11.36	17.05	22.73	94.3	96.2	96.7	97.0	97.0	96.9	96.8	96.4	97.6	97.8	98.0	98.0	98.0	97.9	95.9	97.3	97.7	97.8	97.9	97.8	97.7	8/1/2017	3/1/2019
Fronius International GmbH	Fronius Symo Advanced 22.7-3 480 [480V]	Y	Y	Y	N	"22.7 kW, 480 Vac, three phase Grid Support Utility Interactive Inverter with arc detector and meter"	22.876	480	97.5	CSA Group	[11/22/2018]	"[ReCerbo V0.3.17.2, Roach V0.28.4.0, Guard V0.11.05.3]"	2/15/2019	[11/22/2018]	No Information Submitted	No Information Submitted		Y	N	1			500	722	800	2.29	4.58	6.86	11.44	17.16	22.88	94.32	96.16	96.66	96.95	96.99	96.95	96.79	96.39	97.55	97.81	98.0	98.02	97.98	97.9	95.94	97.34	97.67	97.84	97.86	97.81	97.73	2/15/2019	3/1/2019
Fronius International GmbH	Fronius Symo 24.0-3 480 [480V]	Y	Y	Y	N	"24 kW, 480 Vac, three phase Grid Support Utility Interactive Inverter with arc detector and meter"	24	480	97.5	CSA Group	[7/27/2017];[03/28/2018]	"[ReCerbo V0.3.14.7, Roach V0.26.9.0, Guard V0.10.2.10];[ReCerbo V0.3.14.8, Roach V0.26.25.0, Guard V0.10.9.0]"	10/15/2018	[7/27/2017]	No Information Submitted	No Information Submitted		Y	N	1.03			500	725	800	2.4	4.8	7.2	12.0	18.0	24.0	94.3	96.1	96.6	97.0	97.0	97.0	96.8	96.2	97.5	97.8	98.0	98.0	97.9	97.9	95.8	97.2	97.6	97.8	97.8	97.7	97.7	8/1/2017	3/1/2019
Fronius International GmbH	Fronius Symo Advanced 24.0-3 480  [480V]	Y	Y	Y	N	"24 kW, 480 Vac, three phase Grid Support Utility Interactive Inverter with arc detector and meter"	24.142	480	97.5	CSA Group	[11/22/2018]	"[ReCerbo V0.3.17.2, Roach V0.28.4.0, Guard V0.11.05.3]"	2/15/2019	[11/22/2018]	No Information Submitted	No Information Submitted		Y	N	1			500	722	800	2.41	4.83	7.24	12.07	18.11	24.14	94.3	96.14	96.59	96.95	96.95	96.95	96.76	96.24	97.48	97.79	97.96	97.98	97.92	97.86	95.77	97.23	97.62	97.82	97.81	97.72	97.68	2/15/2019	3/1/2019
HiQ Solar	TSXL480-10k [480V]	Y	Y	Y	N	"9.975 kW, 480 Vac Grid Support Utility Interactive Inverter    "	9.98	480	97.5	UL	[09/28/2018]	[0.28]	2/1/2019	[09/28/2018]	No Information Submitted	No Information Submitted	"Multiple Listing of ONE SUN, MEXICO S.A. DE C.V., 1S480-10k and OutBack Power Technologies, Inc., PHXL480-10k."	N	N	8.3			450	750	850	0.9975	1.995	2.9925	4.9875	7.48125	9.975	94.1	96.8	97.3	97.7	97.7	97.5	97.5	94.1	96.8	97.6	98.2	98.2	98.1	97.9	93.2	96.5	97.5	98.1	98.2	98.2	97.8	11/1/2018	2/15/2019
"Huawei Technologies Co., Ltd"	SUN2000-25KTL-US [480V]	Y	Y	Y	N	"25kW, 480Vac, 3-phase transformerless Grid Support Utility Interactive Inverter"	25	480	98	CSA Group	[12/29/2018]	[SUN2000 V200 R001]	5/1/2019	[12/29/2018]	No Information Submitted	No Information Submitted		N	N	1			560	730	800	2.5	5.0	7.5	12.5	18.75	25.0	95.7	97.1	97.6	97.9	97.9	97.9	97.7	96.3	97.7	98.2	98.4	98.4	98.4	98.3	95.9	97.5	98.0	98.3	98.3	98.3	98.1	5/1/2019	
"Huawei Technologies Co., Ltd"	SUN2000-30KTL-US [480V]	Y	Y	Y	N	"30kW, 480Vac, 3-phase transformerless Grid Support Utility Interactive Inverter?"	30	480	98	CSA Group	[12/29/2018]	[SUN2000 V200 R001]	5/1/2019	[12/29/2018]	No Information Submitted	No Information Submitted		N	N	1			560	730	800	3.0	6.0	9.0	15.0	22.5	30.0	96.1	97.4	97.7	97.9	97.9	97.8	97.8	96.6	97.9	98.3	98.4	98.4	98.3	98.3	96.4	97.8	98.2	98.3	98.3	98.2	98.2	5/1/2019	
"Huawei Technologies Co., Ltd."	SUN2000-3.8KTL-USL0 [240V]	Y	Y	Y	N	"3.8 kW, 240 Vac 1-phase transformerless Grid Support Utility Interactive Inverter"	3.8	240	99	UL	[06/14/2018]	[V100R001D00]	1/15/2019	[06/14/2018]	No Information Submitted	No Information Submitted		Y	N	2.18			370	395	420	0.38	0.76	1.14	1.9	2.85	3.8	96.38	98.23	98.66	99.0	99.06	99.08	98.85	96.16	98.12	98.48	98.95	99.02	99.04	98.78	96.07	97.99	98.46	98.86	98.99	99.0	98.73	7/16/2018	1/15/2019
"Huawei Technologies Co., Ltd."	SUN2000-5KTL-USL0 [240V]	Y	Y	Y	N	"5 kW, 240 Vac 1-phase transformerless Grid Support Utility Interactive Inverter"	5	240	99	UL	[06/14/2018]	[V100R001D00]	1/15/2019	[06/14/2018]	No Information Submitted	No Information Submitted		Y	N	2.07			370	395	420	0.5	1.0	1.5	2.5	3.75	5.0	97.07	98.39	98.72	99.02	99.02	98.87	98.87	96.88	98.38	98.66	98.93	98.97	98.82	98.8	96.69	98.29	98.59	98.88	98.89	98.77	98.73	7/16/2018	1/15/2019
"Huawei Technologies Co., Ltd."	SUN2000-7.6KTL-USL0 [240V]	Y	Y	Y	N	"7.6 kW, 240 Vac 1-phase transformerless Grid Support Utility Interactive Inverter"	7.6	240	99	UL	[06/14/2018]	[V100R001D00]	1/15/2019	[06/14/2018]	No Information Submitted	No Information Submitted		Y	N	2.06			370	395	420	0.76	1.52	2.28	3.8	5.7	7.6	98.02	98.81	98.96	99.0	98.92	98.75	98.89	97.83	98.72	98.92	98.94	98.87	98.72	98.83	97.69	98.63	98.88	98.91	98.85	98.68	98.8	7/16/2018	1/15/2019
"Huawei Technologies Co., Ltd."	SUN2000-9KTL-USL0 [240V]	Y	Y	Y	N	"9 kW, 240 Vac 1-phase transformerless Grid Support Utility Interactive Inverter"	9	240	99	UL	[06/14/2018]	[V100R001D00]	10/15/2018	[06/14/2018]	No Information Submitted	No Information Submitted		Y	N	1.97			370	395	420	0.9	1.8	2.7	4.5	6.75	9.0	97.68	98.65	98.92	99.06	99.04	98.97	98.95	97.53	98.6	98.91	99.04	99.02	98.93	98.92	97.58	98.6	98.86	99.02	99.01	98.92	98.91	7/16/2018	10/15/2018
"Huawei Technologies Co., Ltd."	SUN2000-10KTL-USL0 [240V]	Y	Y	Y	N	"10 kW, 240 Vac 1-phase transformerless Grid Support Utility Interactive Inverter"	10	240	99	UL	[06/14/2018]	[V100R001D00]	10/15/2018	[06/14/2018]	No Information Submitted	No Information Submitted		Y	N	1.98			370	395	420	1.0	2.0	3.0	5.0	7.5	10.0	97.64	98.66	98.94	99.05	99.01	98.9	98.93	97.45	98.55	98.86	99.0	98.98	98.88	98.88	97.19	98.42	98.77	98.93	98.94	98.85	98.82	7/16/2018	10/15/2018
"Huawei Technologies Co., Ltd."	SUN2000-11.4KTL-USL0 [240V]	Y	Y	Y	N	"11.4 kW, 240 Vac 1-phase transformerless Grid Support Utility Interactive Inverter"	11.4	240	99	UL	[06/14/2018]	[V100R001D00]	10/15/2018	[06/14/2018]	No Information Submitted	No Information Submitted		Y	N	1.97			370	395	420	1.14	2.28	3.42	5.7	8.55	11.4	97.89	98.79	98.97	99.05	98.98	98.84	98.93	97.72	98.65	98.92	98.99	98.94	98.8	98.88	97.54	98.58	98.84	98.94	98.91	98.77	98.83	7/16/2018	10/15/2018
"Huawei Technologies Co., Ltd."	SUN2000-33KTL-US [480V]	Y	Y	Y	N	"33 kW, 480 Vac, transformerless Grid Support Utility Interactive Inverter"	33	480	98.5	CSA Group	[3/22/2017]	[SUN2000 V200 R002C20]	10/15/2018	[3/22/2017]	No Information Submitted	No Information Submitted		N	N	1.8			460	720	850	3.3	6.6	9.9	16.5	24.75	33.0	95.63	97.31	97.62	97.83	97.89	97.79	97.72	97.52	98.67	98.85	98.88	98.87	98.79	98.8	96.91	98.11	98.38	98.46	98.46	98.38	98.37	11/1/2017	10/15/2018
"Huawei Technologies Co., Ltd."	SUN2000-36KTL-US [480V]	Y	Y	Y	N	"36 kW, 480 Vac, Transformerlss Grid Support Utility Interactive Inverter"	36	480	98.5	CSA Group	[3/22/2017]	[SUN2000 V200 R002C20]	10/15/2018	[3/22/2017]	No Information Submitted	No Information Submitted		N	N	1.8			490	720	850	3.6	7.2	10.8	18.0	27.0	36.0	96.41	97.55	97.81	97.99	97.99	97.88	97.88	97.97	98.74	98.87	98.9	98.86	98.76	98.82	97.11	98.22	98.42	98.47	98.44	98.35	98.38	11/1/2017	10/15/2018
"Huawei Technologies Co., Ltd."	SUN2000-40KTL-US [480V]	Y	Y	Y	N	"40 kW, 480 Vac, transformerless Grid Support Utility Interactive Inverter"	40	480	98.5	CSA Group	[3/22/2017]	[SUN2000 V200 R002C20]	10/15/2018	[3/22/2017]	No Information Submitted	No Information Submitted		N	N	1.8			530	720	850	4.0	8.0	12.0	20.0	30.0	40.0	96.75	97.73	97.95	98.1	98.05	97.91	97.97	98.05	98.73	98.78	98.86	98.79	98.81	98.77	97.27	98.22	98.36	98.46	98.38	98.42	98.34	11/1/2017	10/15/2018
"Huawei Technologies Co., Ltd."	SUN2000-45KTL-US-HV-D0 [600V]	Y	Y	Y	N	"45kW, 600 Vac, Transformerlss Grid Support Utility Interactive Inverter"	45.207	600	98.5	CSA Group	[9/29/2017]	"[SUN2000HA
V100R001]"	10/15/2018	[9/29/2017]	No Information Submitted	No Information Submitted		N	N	1.11			800	1000	1200	97.5	98.1	98.2	98.2	98.1	97.9	98.2	98.6	98.7	98.6	98.5	98.4	98.5	98.2	98.6	98.7	98.6	98.5	98.4	98.5	98.1	98.5	98.5	98.5	98.4	98.2	98.4	11/15/2017	10/15/2018
"Huawei Technologies Co., Ltd."	SUN2000-100KTL-USH0 [800V]	Y	Y	Y	N	"100 kW, 800 Vac, 3-phase transformerless Grid Support Utility Interactive Inverter?"	100	800	98.5	CSA Group	[10/16/2018]	[SUN2000HA V200 R001]	1/15/2019	[10/16/2018]	No Information Submitted	No Information Submitted		N	N	2.61			880	1120	1200	10.0	20.0	30.0	50.0	75.0	100.0	97.3	98.05	98.3	98.45	98.41	98.32	98.34	97.69	98.41	98.6	98.69	98.66	98.57	98.6	98.22	98.79	98.94	98.99	98.98	98.63	98.92	1/15/2019	
Ideal Power Inc	30C [480V]	Y	Y	Y	N	"30 kW, 480 Vac Grid Support Utility Interactive Battery Charge controller"	29.99	480	95.0	UL	[10/31/2018];[10/31/2018];[10/31/2018];[10/31/2018];[03/22/2019]	[3.2.42];[3.2.60];[3.2.90];[3.2.91];[3.2.106]	10/15/2018	[03/22/2019]	No Information Submitted	No Information Submitted		N	N	56.8			550	700	850	3.0	6.0	9.0	15.0	22.49	29.99	92.7	94.3	94.8	95.2	95.1	94.8	94.9	92.2	94.2	94.6	95.3	95.4	95.5	95.1	89.6	92.8	93.3	94.8	95.2	95.4	94.6	2/1/2018	5/1/2019
Ideal Power Inc	30C3 [480V]	Y	Y	Y	N	"30 kW, 480 Vac Grid Support Utility Interactive Battery Charge controller with additional Photovoltaic input"	29.99	480	95.0	UL	[10/31/2018];[10/31/2018];[10/31/2018];[10/31/2018];[03/22/2019]	[3.2.42];[3.2.60];[3.2.90];[3.2.91];[3.2.106]	10/15/2018	[03/22/2019]	No Information Submitted	No Information Submitted		N	N	56.8			550	700	850	3.0	6.0	9.0	15.0	22.49	29.99	92.7	94.3	94.8	95.2	95.1	94.8	94.9	92.2	94.2	94.6	95.3	95.4	95.5	95.1	89.6	92.8	93.3	94.8	95.2	95.4	94.6	2/1/2018	5/1/2019
Ideal Power Inc	30PV+S [480V]	Y	Y	Y	N	"30 kW, 480 Vac Grid Support Utility Interactive Inverter with PV and Battery Input for ground referenced arrays and batteries"	29.99	480	95.0	UL	[10/31/2018];[10/31/2018];[10/31/2018];[10/31/2018];[03/22/2019]	[3.2.42];[3.2.60];[3.2.90];[3.2.91];[3.2.106]	10/15/2018	[03/22/2019]	No Information Submitted	No Information Submitted		N	N	51.2			550	700	850	3.0	6.0	9.0	15.0	22.49	29.99	92.3	94.4	94.8	95.2	95.2	94.8	95.0	91.3	94.0	94.6	95.3	95.4	95.3	95.0	88.7	92.1	93.4	94.7	95.1	95.5	94.4	2/1/2018	5/1/2019
Ideal Power Inc	30PVF+S [480V]	Y	Y	N	N	"30 kW, 480 Vac Grid Support Utility Interactive Inverter with PV and Battery Input for floating ground referenced arrays and batteries"	29.99	480	95.0	UL	[12/08/2017]	[3.2.42]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted		N	N	51.2			550	700	850	3.0	6.0	9.0	15.0	22.49	29.99	92.3	94.4	94.8	95.2	95.2	94.8	95.0	91.3	94.0	94.6	95.3	95.4	95.3	95.0	88.7	92.1	93.4	94.7	95.1	95.5	94.4	2/1/2018	10/15/2018
INGETEAM POWER TECHNOLOGY S.A	INGECON SUN 1140TL U B410 [410V]	Y	Y	Y	N	"1136 kVA, 410 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1027.752	410	97.5	SGS	[5/5/2018]	ABK1000	5/1/2019	[5/5/2018]	No Information Submitted	No Information Submitted	"Overall efficiency includes Ingeteam transformer packaged with product.
Per SGS, revision I of ABK 1000 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	2550.3			595	668	800	102.78	205.55	308.33	513.88	770.81	1027.75	95.86	97.44	97.81	97.89	97.74	97.38	97.67	95.67	97.38	97.76	97.86	97.72	97.38	97.64	95.14	97.08	97.52	97.69	97.56	97.21	97.44	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A	INGECON SUN 1245TL U B480 [480V]	Y	Y	Y	N	"1247 kVA, 480 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1042.22	480	97.5	SGS	[5/5/2018]	ABK1000	5/1/2019	[5/5/2018]	No Information Submitted	No Information Submitted	"Overall efficiency includes Ingeteam transformer packaged with product.
Per SGS, revision I of ABK 1000 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	459.1			697	949	1200	104.22	208.44	312.67	521.11	781.67	1042.22	96.9	97.62	97.8	97.74	97.5	97.12	97.55	96.4	97.43	97.6	97.47	97.28	96.86	97.31	96.03	97.07	97.4	97.23	96.99	96.51	97.03	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A	INGECON SUN 1190TL U B430 [430V]	Y	Y	Y	N	"1192 kVA, 430 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1048.594	430	97.5	SGS	[5/5/2018]	ABK1000	5/1/2019	[5/5/2018]	No Information Submitted	No Information Submitted	"Overall efficiency includes Ingeteam transformer packaged with product.
Per SGS, revision I of ABK 1000 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	2550.3			624	682	800	104.86	209.72	314.58	524.3	786.45	1048.59	96.0	97.48	97.84	97.92	97.79	97.41	97.72	95.87	97.43	97.8	97.9	97.78	97.45	97.7	95.38	97.18	97.59	97.74	97.65	97.32	97.53	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A	INGECON SUN 1220TL U B440 [440V]	Y	Y	Y	N	"1217 kVA, 440 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1099.306	440	97.5	SGS	[5/5/2018]	ABK1000	5/1/2019	[5/5/2018]	No Information Submitted	No Information Submitted	"Overall efficiency includes Ingeteam transformer packaged with product.
Per SGS, revision I of ABK 1000 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	2550.3			638	689	800	109.93	219.86	329.79	549.65	824.48	1099.31	95.93	97.49	97.87	97.95	97.81	97.45	97.74	95.84	97.47	97.85	97.94	97.8	97.47	97.73	95.43	97.24	97.65	97.8	97.68	97.35	97.58	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A	INGECON SUN 1250TL U B450 [450V]	Y	Y	Y	N	"1247 kVA, 450 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1114.104	450	97.5	SGS	[5/5/2018]	ABK1000	5/1/2019	[5/5/2018]	No Information Submitted	No Information Submitted	"Overall efficiency includes Ingeteam transformer packaged with product.
Per SGS, revision I of ABK 1000 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	2550.3			652	696	800	111.41	222.82	334.23	557.05	835.58	1114.1	95.97	97.5	97.87	97.94	97.81	97.5	97.74	95.9	97.48	97.85	97.97	97.83	97.52	97.75	95.51	97.26	97.7	97.84	97.72	97.41	97.62	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A	INGECON SUN 1275TL U B460 [460V]	Y	Y	Y	N	"1275 kVA, 460 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1128.476	460	97.5	SGS	[5/5/2018]	ABK1000	5/1/2019	[5/5/2018]	No Information Submitted	No Information Submitted	"Overall efficiency includes Ingeteam transformer packaged with product.
Per SGS, revision I of ABK 1000 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	2550.3			666	703	800	112.85	225.7	338.54	564.24	846.36	1128.48	95.99	97.51	97.86	97.97	97.84	97.63	97.77	95.89	97.48	97.87	97.99	97.87	97.56	97.78	95.54	97.32	97.73	97.91	97.76	97.49	97.67	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A	INGECON SUN 1740TL U B670 [670V]	Y	Y	Y	N	"1741 kVA, 670 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1272.412	670	97.5	SGS	[5/5/2018]	ABK1000	5/1/2019	[5/5/2018]	No Information Submitted	No Information Submitted	"Overall efficiency includes Ingeteam transformer packaged with product.
Per SGS, revision I of ABK 1000 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	459.1			962	1081	1200	127.24	254.48	381.72	636.21	954.31	1272.41	95.96	97.37	97.69	97.76	97.63	97.35	97.57	95.73	97.29	97.56	97.7	97.54	97.22	97.48	95.38	97.14	97.42	97.51	97.4	97.14	97.32	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A	INGECON SUN 1800TL U B690 [690V]	Y	Y	Y	N	"1793 kVA, 690 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1300.644	690	97.5	SGS	[5/5/2018]	ABK1000	5/1/2019	[5/5/2018]	No Information Submitted	No Information Submitted	"Overall efficiency includes Ingeteam transformer packaged with product.
Per SGS, revision I of ABK 1000 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	459.1			962	1081	1200	130.06	260.13	390.19	650.32	975.48	1300.64	96.67	97.67	97.88	97.9	97.75	97.4	97.73	96.47	97.6	97.8	97.83	97.68	97.34	97.66	96.33	97.51	97.71	97.73	97.56	97.26	97.55	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A	INGECON SUN 1665TL U B640 [640V]	Y	Y	Y	N	"1663 kVA, 640 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1367.076	640	97.5	SGS	[5/5/2018]	ABK1000	5/1/2019	[5/5/2018]	No Information Submitted	No Information Submitted	"Overall efficiency includes Ingeteam transformer packaged with product.
Per SGS, revision I of ABK 1000 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	459.1			919	1060	1200	136.71	273.42	410.12	683.54	1025.31	1367.08	96.25	97.44	97.72	97.76	97.62	97.31	97.58	95.98	97.31	97.59	97.67	97.51	97.19	97.46	95.52	97.14	97.41	97.45	97.34	97.04	97.27	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A	INGECON SUN 1690TL U B650 [650V]	Y	Y	Y	N	"1689 kVA, 650 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1375.282	650	97.5	SGS	[5/5/2018]	ABK1000	5/1/2019	[5/5/2018]	No Information Submitted	No Information Submitted	"Overall efficiency includes Ingeteam transformer packaged with product.
Per SGS, revision I of ABK 1000 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	459.1			933	1067	1200	137.53	275.06	412.58	687.64	1031.46	1375.28	96.29	97.51	97.78	97.82	97.66	97.36	97.63	96.0	97.4	97.66	97.74	97.57	97.25	97.53	95.67	97.26	97.54	97.56	97.42	97.09	97.37	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A	INGECON SUN 1715TL U B660 [660V]	Y	Y	Y	N	"1715 kVA, 660 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1390.614	660	97.5	SGS	[5/5/2018]	ABK1000	5/1/2019	[5/5/2018]	No Information Submitted	No Information Submitted	"Overall efficiency includes Ingeteam transformer packaged with product.
Per SGS, revision I of ABK 1000 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	459.1			948	1074	1200	139.06	278.12	417.18	695.31	1042.96	1390.61	96.06	97.4	97.69	97.75	97.62	97.34	97.57	95.84	97.27	97.55	97.7	97.54	97.23	97.48	95.36	97.11	97.4	97.53	97.4	97.09	97.32	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A.	INGECON SUN 610TL U B220 [220V]	Y	Y	Y	N	"610 kW, 220 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	610	220	97.5	SGS	[5/5/2018]	ABK1000	5/1/2019	[5/5/2018]	No Information Submitted	No Information Submitted	"Per SGS, revision I of ABK 1000 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	80			440	590	740	61.0	122.0	183.0	305.0	457.5	610.0	97.11	98.06	98.25	98.17	97.74	97.1	97.85	96.37	97.64	98.01	97.9	97.48	96.73	97.56	95.53	97.29	97.68	97.72	97.45	96.53	97.41	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A.	INGECON SUN 830TL U B300 [300V]	Y	Y	Y	N	"830 kW, 300 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	830	300	97.5	SGS	[5/5/2018]	ABK1000	5/1/2019	[5/5/2018]	No Information Submitted	No Information Submitted	"Per SGS, revision I of ABK 1000 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	80			440	590	740	83.0	166.0	249.0	415.0	622.5	830.0	97.21	98.13	98.27	98.16	97.74	97.18	97.86	96.5	97.77	97.96	97.92	97.55	97.06	97.62	95.7	97.41	97.7	97.66	97.36	96.88	97.38	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A.	INGECON SUN 915TL U B330 [330V]	Y	Y	Y	N	"915 kW, 330 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	915	330	97.5	SGS	[5/5/2018]	ABK1000	5/1/2019	[5/5/2018]	No Information Submitted	No Information Submitted	"Per SGS, revision I of ABK 1000 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	80			485	613	740	91.5	183.0	274.5	457.5	686.25	915.0	97.17	98.13	98.33	98.22	97.86	97.27	97.95	96.5	97.84	98.09	98.05	97.69	97.15	97.75	95.82	97.49	97.82	97.81	97.51	97.17	97.53	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A.	INGECON SUN 1000TL U B360 [360V]	Y	Y	Y	N	"1000 kW, 360 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1000	360	98	SGS	[5/5/2018]	ABK1000	5/1/2019	[5/5/2018]	No Information Submitted	No Information Submitted	"Per SGS, revision I of ABK 1000 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	80			524	632	740	100.0	200.0	300.0	500.0	750.0	1000.0	97.34	98.14	98.33	98.21	97.83	97.31	97.94	96.84	97.92	98.13	98.08	97.7	97.09	97.78	96.36	97.64	97.97	97.94	97.55	96.97	97.61	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A.	INGECON SUN 1110TL U B400 [400V]	Y	Y	Y	N	"1110 kW, 400 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1110	400	98	SGS	[5/5/2018]	ABK1000	5/1/2019	[5/5/2018]	No Information Submitted	No Information Submitted	"Per SGS, revision I of ABK 1000 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	80			580	660	740	111.0	222.0	333.0	555.0	832.5	1110.0	97.16	98.08	98.29	98.27	97.94	97.39	98.0	96.8	97.93	98.19	98.25	97.8	97.32	97.89	96.54	97.71	98.06	98.12	97.67	97.35	97.75	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A.	INGECON SUN 1165TL U B420 [420V]	Y	Y	Y	N	"1165 kW, 420 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1165	420	98	SGS	[5/5/2018]	ABK1000	5/1/2019	[5/5/2018]	No Information Submitted	No Information Submitted	"Per SGS, revision I of ABK 1000 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	80			610	675	740	116.5	233.0	349.5	582.5	873.75	1165.0	97.28	98.08	98.28	98.26	98.01	97.47	98.04	96.99	97.92	98.18	98.24	97.91	97.53	97.95	96.74	97.75	98.03	98.15	97.85	97.42	97.87	5/1/2019	
"Jinko Solar Co.,Ltd."	JKMS260M-60B-EP [240V]	Y	Y	Y	N	"260 W DC, ACPV module with Enphase IQ6-60-ACM-US (240V) Microinverter"	0.23	240	97.0	UL	[6/29/2017]	[01.06.03]	10/15/2018	[6/29/2017]	No Information Submitted	No Information Submitted	This microinverter is sold as an individual unit but is only for ACPV modules	N	Y	0.03			27	32	37	0.02	0.05	0.07	0.12	0.17	0.23	94.66	96.04	96.67	97.42	97.48	97.26	97.18	95.06	96.36	96.71	97.39	97.59	97.53	97.27	94.74	96.11	96.43	97.2	97.47	97.48	97.11	11/1/2017	10/15/2018
"Jinko Solar Co.,Ltd."	JKMS265M-60B-EP [240V]	Y	Y	Y	N	"265 W DC, ACPV module with Enphase IQ6-60-ACM-US (240V) Microinverter"	0.23	240	97.0	UL	[6/29/2017]	[01.06.03]	10/15/2018	[6/29/2017]	No Information Submitted	No Information Submitted	This microinverter is sold as an individual unit but is only for ACPV modules	N	Y	0.03			27	32	37	0.02	0.05	0.07	0.12	0.17	0.23	94.66	96.04	96.67	97.42	97.48	97.26	97.18	95.06	96.36	96.71	97.39	97.59	97.53	97.27	94.74	96.11	96.43	97.2	97.47	97.48	97.11	11/1/2017	10/15/2018
"Jinko Solar Co.,Ltd."	JKMS270M-60B-EP [240V]	Y	Y	Y	N	"270 W DC, ACPV module with Enphase IQ6-60-ACM-US (240V) Microinverter"	0.23	240	97.0	UL	[6/29/2017]	[01.06.03]	10/15/2018	[6/29/2017]	No Information Submitted	No Information Submitted	This microinverter is sold as an individual unit but is only for ACPV modules	N	Y	0.03			27	32	37	0.02	0.05	0.07	0.12	0.17	0.23	94.66	96.04	96.67	97.42	97.48	97.26	97.18	95.06	96.36	96.71	97.39	97.59	97.53	97.27	94.74	96.11	96.43	97.2	97.47	97.48	97.11	11/1/2017	10/15/2018
"Jinko Solar Co.,Ltd."	JKMS275M-60B-EP [240V]	Y	Y	Y	N	"275 W DC, ACPV module with Enphase IQ6-60-ACM-US (240V) Microinverter"	0.23	240	97.0	UL	[6/29/2017]	[01.06.03]	10/15/2018	[6/29/2017]	No Information Submitted	No Information Submitted	This microinverter is sold as an individual unit but is only for ACPV modules	N	Y	0.03			27	32	37	0.02	0.05	0.07	0.12	0.17	0.23	94.66	96.04	96.67	97.42	97.48	97.26	97.18	95.06	96.36	96.71	97.39	97.59	97.53	97.27	94.74	96.11	96.43	97.2	97.47	97.48	97.11	11/1/2017	10/15/2018
"Jinko Solar Co.,Ltd."	JKMS275M-60-EP [240V]	Y	Y	Y	N	"275 W DC, ACPV module with Enphase IQ6-60-ACM-US (240V) Microinverter"	0.23	240	97.0	UL	[6/29/2017]	[01.06.03]	10/15/2018	[6/29/2017]	No Information Submitted	No Information Submitted	This microinverter is sold as an individual unit but is only for ACPV modules	N	Y	0.03			27	32	37	0.02	0.05	0.07	0.12	0.17	0.23	94.66	96.04	96.67	97.42	97.48	97.26	97.18	95.06	96.36	96.71	97.39	97.59	97.53	97.27	94.74	96.11	96.43	97.2	97.47	97.48	97.11	11/1/2017	10/15/2018
"Jinko Solar Co.,Ltd."	JKMS280M-60B-EP [240V]	Y	Y	Y	N	"280 W DC, ACPV module with Enphase IQ6-60-ACM-US (240V) Microinverter"	0.23	240	97.0	UL	[6/29/2017]	[01.06.03]	10/15/2018	[6/29/2017]	No Information Submitted	No Information Submitted	This microinverter is sold as an individual unit but is only for ACPV modules	N	Y	0.03			27	32	37	0.02	0.05	0.07	0.12	0.17	0.23	94.66	96.04	96.67	97.42	97.48	97.26	97.18	95.06	96.36	96.71	97.39	97.59	97.53	97.27	94.74	96.11	96.43	97.2	97.47	97.48	97.11	11/1/2017	10/15/2018
"Jinko Solar Co.,Ltd."	JKMS280M-60-EP [240V]	Y	Y	Y	N	"280 W DC, ACPV module with Enphase IQ6-60-ACM-US (240V) Microinverter"	0.23	240	97.0	UL	[6/29/2017]	[01.06.03]	10/15/2018	[6/29/2017]	No Information Submitted	No Information Submitted	This microinverter is sold as an individual unit but is only for ACPV modules	N	Y	0.03			27	32	37	0.02	0.05	0.07	0.12	0.17	0.23	94.66	96.04	96.67	97.42	97.48	97.26	97.18	95.06	96.36	96.71	97.39	97.59	97.53	97.27	94.74	96.11	96.43	97.2	97.47	97.48	97.11	11/1/2017	10/15/2018
"Jinko Solar Co.,Ltd."	JKMS285M-60B-EP [240V]	Y	Y	Y	N	"285 W DC, ACPV module with Enphase IQ6-60-ACM-US (240V) Microinverter"	0.23	240	97.0	UL	[6/29/2017]	[01.06.03]	10/15/2018	[6/29/2017]	No Information Submitted	No Information Submitted	This microinverter is sold as an individual unit but is only for ACPV modules	N	Y	0.03			27	32	37	0.02	0.05	0.07	0.12	0.17	0.23	94.66	96.04	96.67	97.42	97.48	97.26	97.18	95.06	96.36	96.71	97.39	97.59	97.53	97.27	94.74	96.11	96.43	97.2	97.47	97.48	97.11	11/1/2017	10/15/2018
"Jinko Solar Co.,Ltd."	JKMS285M-60-EP [240V]	Y	Y	Y	N	"285 W DC, ACPV module with Enphase IQ6-60-ACM-US (240V) Microinverter"	0.23	240	97.0	UL	[6/29/2017]	[01.06.03]	10/15/2018	[6/29/2017]	No Information Submitted	No Information Submitted	This microinverter is sold as an individual unit but is only for ACPV modules	N	Y	0.03			27	32	37	0.02	0.05	0.07	0.12	0.17	0.23	94.66	96.04	96.67	97.42	97.48	97.26	97.18	95.06	96.36	96.71	97.39	97.59	97.53	97.27	94.74	96.11	96.43	97.2	97.47	97.48	97.11	11/1/2017	10/15/2018
"Jinko Solar Co.,Ltd."	JKMS290M-60B-EP [240V]	Y	Y	Y	N	"290 W DC, ACPV module with Enphase IQ6-60-ACM-US (240V) Microinverter"	0.23	240	97.0	UL	[6/29/2017]	[01.06.03]	10/15/2018	[6/29/2017]	No Information Submitted	No Information Submitted	This microinverter is sold as an individual unit but is only for ACPV modules	N	Y	0.03			27	32	37	0.02	0.05	0.07	0.12	0.17	0.23	94.66	96.04	96.67	97.42	97.48	97.26	97.18	95.06	96.36	96.71	97.39	97.59	97.53	97.27	94.74	96.11	96.43	97.2	97.47	97.48	97.11	11/1/2017	10/15/2018
"Jinko Solar Co.,Ltd."	JKMS290M-60-EP [240V]	Y	Y	Y	N	"290 W DC, ACPV module with Enphase IQ6-60-ACM-US (240V) Microinverter"	0.23	240	97.0	UL	[6/29/2017]	[01.06.03]	10/15/2018	[6/29/2017]	No Information Submitted	No Information Submitted	This microinverter is sold as an individual unit but is only for ACPV modules	N	Y	0.03			27	32	37	0.02	0.05	0.07	0.12	0.17	0.23	94.66	96.04	96.67	97.42	97.48	97.26	97.18	95.06	96.36	96.71	97.39	97.59	97.53	97.27	94.74	96.11	96.43	97.2	97.47	97.48	97.11	11/1/2017	10/15/2018
"Jinko Solar Co.,Ltd."	JKMS295M-60B-EP [240V]	Y	Y	Y	N	"295 W DC, ACPV module with Enphase IQ6-60-ACM-US (240V) Microinverter"	0.23	240	97.0	UL	[6/29/2017]	[01.06.03]	10/15/2018	[6/29/2017]	No Information Submitted	No Information Submitted	This microinverter is sold as an individual unit but is only for ACPV modules	N	Y	0.03			27	32	37	0.02	0.05	0.07	0.12	0.17	0.23	94.66	96.04	96.67	97.42	97.48	97.26	97.18	95.06	96.36	96.71	97.39	97.59	97.53	97.27	94.74	96.11	96.43	97.2	97.47	97.48	97.11	11/1/2017	10/15/2018
"Jinko Solar Co.,Ltd."	JKMS295M-60-EP [240V]	Y	Y	Y	N	"295 W DC, ACPV module with Enphase IQ6-60-ACM-US (240V) Microinverter"	0.23	240	97.0	UL	[6/29/2017]	[01.06.03]	10/15/2018	[6/29/2017]	No Information Submitted	No Information Submitted	This microinverter is sold as an individual unit but is only for ACPV modules	N	Y	0.03			27	32	37	0.02	0.05	0.07	0.12	0.17	0.23	94.66	96.04	96.67	97.42	97.48	97.26	97.18	95.06	96.36	96.71	97.39	97.59	97.53	97.27	94.74	96.11	96.43	97.2	97.47	97.48	97.11	11/1/2017	10/15/2018
"Jinko Solar Co.,Ltd."	JKMS300M-60-EP [240V]	Y	Y	Y	N	"300 W DC, ACPV module with Enphase IQ6-60-ACM-US (240V) Microinverter"	0.23	240	97.0	UL	[6/29/2017]	[01.06.03]	10/15/2018	[6/29/2017]	No Information Submitted	No Information Submitted	This microinverter is sold as an individual unit but is only for ACPV modules	N	Y	0.03			27	32	37	0.02	0.05	0.07	0.12	0.17	0.23	94.66	96.04	96.67	97.42	97.48	97.26	97.18	95.06	96.36	96.71	97.39	97.59	97.53	97.27	94.74	96.11	96.43	97.2	97.47	97.48	97.11	11/1/2017	10/15/2018
"LeadSolar Energy Co., Ltd"	LS600 [240V]	Y	Y	Y	N	"500 W, 240 Vac Grid Support Utility Interactive Micro-Inverter"	0.5	240	95.5	CSA Group	[4/26/2019]	[V105]	10/15/2018	[4/26/2019]	No Information Submitted	No Information Submitted		N	Y	0.09			27	36	45	0.05	0.1	0.15	0.25	0.38	0.5	94.6	95.4	95.6	95.6	95.4	94.9	95.4	94.2	95.6	95.2	95.9	95.7	95.3	95.6	93.7	93.8	94.8	95.9	95.7	95.5	95.5	10/13/2017	5/1/2019
"LeadSolar Energy Co., Ltd"	LS700S [208V]	Y	Y	Y	N	"600W, 208 Vac Grid Support Utility Interactive Inverter?"	0.606	208	95.5	CSA Group	[04/04/2019]	[V105LS700G2]	5/1/2019	[04/04/2019]	No Information Submitted	No Information Submitted		N	Y	0.21			52	54	56	0.06	0.12	0.18	0.3	0.45	0.61	91.22	94.32	94.95	95.46	95.57	95.32	95.22	90.06	93.69	94.95	95.7	95.82	95.51	95.34	90.16	93.94	95.01	95.36	95.81	95.56	95.29	5/1/2019	
"LeadSolar Energy Co., Ltd"	LS600X [240V]	Y	Y	N	N	"700 W, 240 Vac Grid Support Utility Interactive Microinverter"	0.708	240	96	CSA Group	[03/19/2018]	[V105LS700G2HV1.1_789Boot]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted		N	Y	0.16			50	57	64	0.07	0.14	0.21	0.35	0.53	0.71	89.39	93.55	95.13	96.26	96.58	96.38	95.89	90.19	93.85	95.27	96.31	96.59	96.55	95.98	87.47	92.89	95.06	96.07	96.49	96.49	95.69	4/16/2018	10/15/2018
LG Electronics Inc.	LG315E1K-A5 [208V]	Y	Y	Y	N	"315 W DC, ACPV module with Enphase IQ6PLUS72-ACM-US Microinverter"	0.28	208	97	UL	[6/29/2017]	[01.06.03]	10/15/2018	[6/29/2017]	No Information Submitted	No Information Submitted	This model is specifically for the ACPV module.  The microinverter is also sold as an individual unit.	N	Y	0.02			27	36	45	28.0	56.0	84.0	140.0	210.0	280.0	94.64	96.34	96.93	97.38	97.14	96.58	97.0	94.56	95.68	96.45	97.15	97.09	96.68	96.84	93.93	95.03	95.97	96.92	96.91	96.59	96.57	8/1/2017	10/15/2018
LG Electronics Inc.	LG315E1K-A5 [240V]	Y	Y	Y	N	"315 W DC, ACPV module with Enphase IQ6PLUS72-ACM-US Microinverter"	0.28	240	97	UL	[6/29/2017]	[01.06.03]	10/15/2018	[6/29/2017]	No Information Submitted	No Information Submitted	This model is specifically for the ACPV module.  The microinverter is also sold as an individual unit.	N	Y	0.02			27	36	45	28.0	56.0	84.0	140.0	210.0	280.0	94.25	96.16	96.82	97.3	97.15	96.72	96.95	94.55	95.74	96.28	97.25	97.33	97.17	96.99	93.91	95.09	95.74	96.97	97.15	97.04	96.7	8/1/2017	10/15/2018
LG Electronics Inc.	LG320E1K-A5 [208V]	Y	Y	Y	N	"320 W DC, ACPV module with Enphase IQ6PLUS72-ACM-US Microinverter"	0.28	208	97	UL	[6/29/2017]	[01.06.03]	10/15/2018	[6/29/2017]	No Information Submitted	No Information Submitted	This model is specifically for the ACPV module.  The microinverter is also sold as an individual unit.	N	Y	0.02			27	36	45	28.0	56.0	84.0	140.0	210.0	280.0	94.64	96.34	96.93	97.38	97.14	96.58	97.0	94.56	95.68	96.45	97.15	97.09	96.68	96.84	93.93	95.03	95.97	96.92	96.91	96.59	96.57	8/1/2017	10/15/2018
LG Electronics Inc.	LG320E1K-A5 [240V]	Y	Y	Y	N	"320 W DC, ACPV module with Enphase IQ6PLUS72-ACM-US Microinverter"	0.28	240	97	UL	[6/29/2017]	[01.06.03]	10/15/2018	[6/29/2017]	No Information Submitted	No Information Submitted	This model is specifically for the ACPV module.  The microinverter is also sold as an individual unit.	N	Y	0.02			27	36	45	28.0	56.0	84.0	140.0	210.0	280.0	94.25	96.16	96.82	97.3	97.15	96.72	96.95	94.55	95.74	96.28	97.25	97.33	97.17	96.99	93.91	95.09	95.74	96.97	97.15	97.04	96.7	8/1/2017	10/15/2018
LG Electronics Inc.	LG325E1C-A5 [208V]	Y	Y	Y	N	"325 W DC, ACPV module with Enphase IQ6PLUS72-ACM-US Microinverter"	0.28	208	97	UL	[6/29/2017]	[01.06.03]	10/15/2018	[6/29/2017]	No Information Submitted	No Information Submitted	This model is specifically for the ACPV module.  The microinverter is also sold as an individual unit.	N	Y	0.02			27	36	45	28.0	56.0	84.0	140.0	210.0	280.0	94.64	96.34	96.93	97.38	97.14	96.58	97.0	94.56	95.68	96.45	97.15	97.09	96.68	96.84	93.93	95.03	95.97	96.92	96.91	96.59	96.57	8/1/2017	10/15/2018
LG Electronics Inc.	LG325E1C-A5 [240V]	Y	Y	Y	N	"325 W DC, ACPV module with Enphase IQ6PLUS72-ACM-US Microinverter"	0.28	240	97	UL	[6/29/2017]	[01.06.03]	10/15/2018	[6/29/2017]	No Information Submitted	No Information Submitted	This model is specifically for the ACPV module.  The microinverter is also sold as an individual unit.	N	Y	0.02			27	36	45	28.0	56.0	84.0	140.0	210.0	280.0	94.25	96.16	96.82	97.3	97.15	96.72	96.95	94.55	95.74	96.28	97.25	97.33	97.17	96.99	93.91	95.09	95.74	96.97	97.15	97.04	96.7	8/1/2017	10/15/2018
LG Electronics Inc.	LG325E1K-A5 [208V]	Y	Y	Y	N	"325 W DC, ACPV module with Enphase IQ6PLUS72-ACM-US Microinverter"	0.28	208	97	UL	[6/29/2017]	[01.06.03]	10/15/2018	[6/29/2017]	No Information Submitted	No Information Submitted	This model is specifically for the ACPV module.  The microinverter is also sold as an individual unit.	N	Y	0.02			27	36	45	28.0	56.0	84.0	140.0	210.0	280.0	94.64	96.34	96.93	97.38	97.14	96.58	97.0	94.56	95.68	96.45	97.15	97.09	96.68	96.84	93.93	95.03	95.97	96.92	96.91	96.59	96.57	8/1/2017	10/15/2018
LG Electronics Inc.	LG325E1K-A5 [240V]	Y	Y	Y	N	"325 W DC, ACPV module with Enphase IQ6PLUS72-ACM-US Microinverter"	0.28	240	97	UL	[6/29/2017]	[01.06.03]	10/15/2018	[6/29/2017]	No Information Submitted	No Information Submitted	This model is specifically for the ACPV module.  The microinverter is also sold as an individual unit.	N	Y	0.02			27	36	45	28.0	56.0	84.0	140.0	210.0	280.0	94.25	96.16	96.82	97.3	97.15	96.72	96.95	94.55	95.74	96.28	97.25	97.33	97.17	96.99	93.91	95.09	95.74	96.97	97.15	97.04	96.7	8/1/2017	10/15/2018
LG Electronics Inc.	LG330E1C-A5 [208V]	Y	Y	Y	N	"330 W DC, ACPV module with Enphase IQ6PLUS72-ACM-US Microinverter"	0.28	208	97	UL	[6/29/2017]	[01.06.03]	10/15/2018	[6/29/2017]	No Information Submitted	No Information Submitted	This model is specifically for the ACPV module.  The microinverter is also sold as an individual unit.	N	Y	0.02			27	36	45	28.0	56.0	84.0	140.0	210.0	280.0	94.64	96.34	96.93	97.38	97.14	96.58	97.0	94.56	95.68	96.45	97.15	97.09	96.68	96.84	93.93	95.03	95.97	96.92	96.91	96.59	96.57	8/1/2017	10/15/2018
LG Electronics Inc.	LG330E1C-A5 [240V]	Y	Y	Y	N	"330 W DC, ACPV module with Enphase IQ6PLUS72-ACM-US Microinverter"	0.28	240	97	UL	[6/29/2017]	[01.06.03]	10/15/2018	[6/29/2017]	No Information Submitted	No Information Submitted	This model is specifically for the ACPV module.  The microinverter is also sold as an individual unit.	N	Y	0.02			27	36	45	28.0	56.0	84.0	140.0	210.0	280.0	94.3	96.2	96.8	97.3	97.1	96.7	97.0	94.6	95.7	96.3	97.3	97.3	97.2	97.0	93.9	95.1	95.7	97.0	97.1	97.0	96.7	8/1/2017	10/15/2018
LG Electronics Inc.	LG335E1C-A5 [208V]	Y	Y	Y	N	"335 W DC, ACPV module with Enphase IQ6PLUS72-ACM-US Microinverter"	0.28	208	97	UL	[6/29/2017]	[01.06.03]	10/15/2018	[6/29/2017]	No Information Submitted	No Information Submitted	This model is specifically for the ACPV module.  The microinverter is also sold as an individual unit.	N	Y	0.02			27	36	45	28.0	56.0	84.0	140.0	210.0	280.0	94.6	96.3	96.9	97.4	97.1	96.6	97.0	94.6	95.7	96.5	97.1	97.1	96.7	96.8	93.9	95.0	96.0	96.9	96.9	96.6	96.6	8/1/2017	10/15/2018
LG Electronics Inc.	LG335E1C-A5 [240V]	Y	Y	Y	N	"335 W DC, ACPV module with Enphase IQ6PLUS72-ACM-US Microinverter"	0.28	240	97	UL	[6/29/2017]	[01.06.03]	10/15/2018	[6/29/2017]	No Information Submitted	No Information Submitted	This model is specifically for the ACPV module.  The microinverter is also sold as an individual unit.	N	Y	0.02			27	36	45	28.0	56.0	84.0	140.0	210.0	280.0	94.3	96.2	96.8	97.3	97.1	96.7	97.0	94.6	95.7	96.3	97.3	97.3	97.2	97.0	93.9	95.1	95.7	97.0	97.1	97.0	96.7	8/1/2017	10/15/2018
LG Electronics Inc.	LG355A1C-A5  [208V]	Y	N	Y	N	"355 W, 208 Vac Grid Support Utility Interactive, Monocrystalline ACPV module. DC Module: LG355Q1C-A5. Microinverter: LM320UE-A2."	0.32	208	96	UL	[12/15/2017]	[A320UD260C]	No Information Submitted	[12/15/2017]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.85			32	35	42	0.03	0.06	0.1	0.16	0.24	0.32	91.3	94.9	95.8	96.5	96.4	95.3	96.0	90.8	94.9	95.4	96.4	96.3	95.6	95.9	90.2	94.5	95.3	96.2	96.2	95.8	95.7	2/15/2018	
LG Electronics Inc.	LG355A1C-A5 [240V]	Y	N	Y	N	"355 W, 240 Vac Grid Support Utility Interactive, Monocrystalline ACPV module. DC Module: LG355Q1C-A5. Microinverter: LM320UE-A2."	0.32	240	97	UL	[12/15/2017]	[A320UD260C]	No Information Submitted	[12/15/2017]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.16			32	35	42	0.03	0.06	0.1	0.16	0.24	0.32	92.6	95.9	96.6	97.2	97.2	96.8	96.9	92.6	95.9	96.6	97.1	97.2	96.8	96.8	92.1	95.6	96.4	96.9	97.0	96.8	96.6	2/15/2018	
LG Electronics Inc.	LG360A1C-A5 [208V]	Y	N	Y	N	"360 W, 208 Vac Grid Support Utility Interactive, Monocrystalline ACPV module. DC Module: LG360Q1C-A5. Microinverter: LM320UE-A2."	0.32	208	96	UL	[12/15/2017]	[A320UD260C]	No Information Submitted	[12/15/2017]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.85			32	35	42	0.03	0.06	0.1	0.16	0.24	0.32	91.3	94.9	95.8	96.5	96.4	95.3	96.0	90.8	94.9	95.4	96.4	96.3	95.6	95.9	90.2	94.5	95.3	96.2	96.2	95.8	95.7	2/15/2018	
LG Electronics Inc.	LG360A1C-A5 [240V]	Y	N	Y	N	"360 W, 240 Vac Grid Support Utility Interactive, Monocrystalline ACPV module. DC Module: LG360Q1C-A5. Microinverter: LM320UE-A2."	0.32	240	97	UL	[12/15/2017]	[A320UD260C]	No Information Submitted	[12/15/2017]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.16			32	35	42	0.03	0.06	0.1	0.16	0.24	0.32	92.6	95.9	96.6	97.2	97.2	96.8	96.9	92.6	95.9	96.6	97.1	97.2	96.8	96.8	92.1	95.6	96.4	96.9	97.0	96.8	96.6	2/15/2018	
LG Electronics Inc.	LG365A1C-A5 [208V]	Y	N	Y	N	"365 W, 208 Vac Grid Support Utility Interactive, Monocrystalline ACPV module. DC Module: LG365Q1C-A5. Microinverter: LM320UE-A2."	0.32	208	96	UL	[12/15/2017]	[A320UD260C]	No Information Submitted	[12/15/2017]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.85			32	35	42	0.03	0.06	0.1	0.16	0.24	0.32	91.3	94.9	95.8	96.5	96.4	95.3	96.0	90.8	94.9	95.4	96.4	96.3	95.6	95.9	90.2	94.5	95.3	96.2	96.2	95.8	95.7	2/15/2018	
LG Electronics Inc.	LG365A1C-A5 [240V]	Y	N	Y	N	"365 W, 240 Vac Grid Support Utility Interactive, Monocrystalline ACPV module. DC Module: LG365Q1C-A5. Microinverter: LM320UE-A2."	0.32	240	97	UL	[12/15/2017]	[A320UD260C]	No Information Submitted	[12/15/2017]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.16			32	35	42	0.03	0.06	0.1	0.16	0.24	0.32	92.6	95.9	96.6	97.2	97.2	96.8	96.9	92.6	95.9	96.6	97.1	97.2	96.8	96.8	92.1	95.6	96.4	96.9	97.0	96.8	96.6	2/15/2018	
LG Electronics Inc.	LG370A1C-A5 [208V]	Y	N	Y	N	"370 W, 208 Vac Grid Support Utility Interactive, Monocrystalline ACPV module. DC Module: LG370Q1C-A5. Microinverter: LM320UE-A2."	0.32	208	96	UL	[12/15/2017]	[A320UD260C]	No Information Submitted	[12/15/2017]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.85			32	35	42	0.03	0.06	0.1	0.16	0.24	0.32	91.3	94.9	95.8	96.5	96.4	95.3	96.0	90.8	94.9	95.4	96.4	96.3	95.6	95.9	90.2	94.5	95.3	96.2	96.2	95.8	95.7	2/15/2018	
LG Electronics Inc.	LG370A1C-A5 [240V]	Y	N	Y	N	"370 W, 240 Vac Grid Support Utility Interactive, Monocrystalline ACPV module. DC Module: LG370Q1C-A5. Microinverter: LM320UE-A2."	0.32	240	97	UL	[12/15/2017]	[A320UD260C]	No Information Submitted	[12/15/2017]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.16			32	35	42	0.03	0.06	0.1	0.16	0.24	0.32	92.6	95.9	96.6	97.2	97.2	96.8	96.9	92.6	95.9	96.6	97.1	97.2	96.8	96.8	92.1	95.6	96.4	96.9	97.0	96.8	96.6	2/15/2018	
LG Electronics Inc.	LM320UE-A2 [208V]	Y	N	Y	N	"320 W, 208 Vac Grid Support Utility Interactive Microinverter"	0.32	208	96	UL	[01/04/2018]	[A320UD260C]	No Information Submitted	[01/04/2018]	No Information Submitted	No Information Submitted		N	Y	0.85			32	35	42	0.03	0.06	0.1	0.16	0.24	0.32	91.3	94.9	95.8	96.5	96.4	95.3	96.0	90.8	94.9	95.4	96.4	96.3	95.6	95.9	90.2	94.5	95.3	96.2	96.2	95.8	95.7	2/15/2018	
LG Electronics Inc.	LM320UE-A2 [240V]	Y	N	Y	N	"320 W, 240 Vac Grid Support Utility Interactive Microinverter"	0.32	240	97	UL	[01/04/2018]	[A320UD260C]	No Information Submitted	[01/04/2018]	No Information Submitted	No Information Submitted		N	Y	0.16			32	35	42	0.03	0.06	0.1	0.16	0.24	0.32	92.6	95.9	96.6	97.2	97.2	96.8	96.9	92.6	95.9	96.6	97.1	97.2	96.8	96.8	92.1	95.6	96.4	96.9	97.0	96.8	96.6	2/15/2018	
LG Electronics Inc.	A005KEEN261 [208V]	Y	Y	Y	N	"5000 W, 208 Vac, transformerless, Bi-dierctional, Muti-mode Grid Support Utility Interactive Energy Storage Inverter"	5	208	98	CSA Group	[08/30/2018]	[1.4.1]	10/15/2018	[08/30/2018]	No Information Submitted	No Information Submitted		N	N	1.85			350	400	450	0.5	1.0	1.5	2.5	3.75	5.0	96.36	97.71	98.12	98.21	98.03	97.69	97.98	95.7	97.38	97.87	98.06	97.92	97.61	97.81	95.11	97.01	97.61	97.87	97.8	97.51	97.63	10/1/2018	10/15/2018
LG Electronics Inc.	A005KEEN261 [240V]	Y	Y	Y	N	"5000 W, 240 Vac, transformerless, Bi-dierctional, Muti-mode, Grid Support Utility Interactive Energy Storage Inverter"	5	240	98	CSA Group	[08/30/2018]	[1.4.1]	10/15/2018	[08/30/2018]	No Information Submitted	No Information Submitted		N	N	2.05			350	400	450	0.5	1.0	1.5	2.5	3.75	5.0	96.48	97.58	98.12	98.47	98.32	97.94	98.2	95.89	97.55	98.01	98.45	98.35	98.12	98.18	95.24	97.16	97.75	98.3	98.25	98.03	98.01	10/1/2018	10/15/2018
LG Electronics Inc.	D007KEEN261 [208V]	Y	Y	Y	N	"6656W, 208 Vac, transformerless, Bi-dierctional, Muti-mode Grid Support Utility Interactive Solar and Energy Storage Inverter
"	6.656	208	97.5	CSA Group	[08/30/2018]	[1.4.1]	10/15/2018	[08/30/2018]	No Information Submitted	No Information Submitted		N	N	1.15			270	380	450	0.67	1.33	2.0	3.33	4.99	6.66	94.58	96.3	97.0	97.39	97.29	96.93	97.1	95.91	97.33	97.76	97.86	97.59	97.21	97.57	95.04	96.95	97.47	97.73	97.51	97.15	97.41	10/1/2018	10/15/2018
LG Electronics Inc.	D007KEEN261 [240V]	Y	Y	Y	N	"7680 W, 240 Vac, transformerless, Bi-dierctional, Muti-mode Grid Support Utility Interactive Solar and Energy Storage Inverter"	7.68	240	97.5	CSA Group	[08/30/2018]	[1.4.1]	10/15/2018	[08/30/2018]	No Information Submitted	No Information Submitted		N	N	1.19			270	380	450	0.77	1.54	2.3	3.84	5.76	7.68	95.14	96.56	97.33	97.6	97.51	97.13	97.35	96.5	97.68	98.03	98.06	97.78	97.43	97.79	95.77	97.32	97.82	97.96	97.75	97.45	97.68	10/1/2018	10/15/2018
NeoVolta Inc.	NV7600 [208V]	Y	Y	Y	N	"7680 W, 208 Vac, 1-phase hybrid Grid Support Utility Interactive Inverter that works with PV and energy storage."	7.4473	208	96.5	SGS	[02/18/2019]	[Ver1585]	3/15/2019	[02/18/2019]	No Information Submitted	No Information Submitted		N	N	13.4			240	370	425	0.74	1.49	2.23	3.72	5.59	7.45	91.49	94.76	95.35	97.3	97.19	96.86	96.62	91.7	94.96	95.5	97.43	97.23	96.93	96.71	91.91	94.93	95.37	97.32	96.93	97.06	96.53	3/15/2019	
NeoVolta Inc.	NV7600 [240V]	Y	Y	Y	N	"7680W, 240 Vac, 1-phase hybrid Grid Support Utility Interactive Inverter that works with PV and energy storage."	7.657	240	96.5	SGS	[02/18/2019]	[Ver1585]	N/A	[02/18/2019]	No Information Submitted	No Information Submitted		N	N	13.4			240	370	425	0.77	1.53	2.3	3.83	5.74	7.66	91.82	94.91	95.52	97.08	96.99	97.13	96.53	91.67	95.0	95.71	97.55	97.45	97.08	96.89	91.55	95.07	95.86	97.6	97.27	97.09	96.82	3/15/2019	
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-1P2.5K-4G-US [240V]	Y	Y	Y	N	"2.5 kW, 240 Vac, 1-phase Grid Support Utility Interactive Inverter"	2.5	240	97.0	Intertek	[8/14/2017]	[08_01]	10/15/2018	[8/14/2017]	No Information Submitted	No Information Submitted		N	N	3.2			120	330	500	0.25	0.5	0.75	1.25	1.88	2.5	93.64	94.65	95.69	96.84	96.71	96.48	96.38	93.92	95.5	96.59	97.69	97.44	97.11	97.14	93.8	95.17	96.33	97.43	97.0	96.8	96.78	10/16/2017	10/15/2018
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-1P3K-4G-US [240V]	Y	Y	Y	N	"3 kW, 240 Vac, 1-phase Grid Support Utility Interactive Inverter"	3	240	97.0	Intertek	[8/14/2017]	[08_01]	10/15/2018	[8/14/2017]	No Information Submitted	No Information Submitted		N	N	3.3			140	330	500	0.3	0.6	0.9	1.5	2.25	3.0	93.87	94.71	95.61	97.06	96.81	96.48	96.48	94.07	95.67	96.55	97.77	97.43	97.0	97.15	93.84	95.3	96.18	97.44	97.17	96.7	96.86	10/16/2017	10/15/2018
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-1P3.6K-4G-US [240V]	Y	Y	Y	N	"3.6 kW, 240 Vac, 1-phase Grid Support Utility Interactive Inverter"	3.6	240	97.0	Intertek	[8/14/2017]	[08_01]	10/15/2018	[8/14/2017]	No Information Submitted	No Information Submitted		N	N	3.5			180	330	500	0.36	0.72	1.08	1.8	2.7	3.6	93.88	94.74	95.63	97.09	96.84	96.49	96.51	93.9	95.67	96.9	97.8	97.42	97.06	97.19	93.88	95.49	96.55	97.48	97.15	96.76	96.92	10/16/2017	10/15/2018
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-1P4K-4G-US [240V]	Y	Y	Y	N	"4 kW, 240 Vac, 1-phase Grid Support Utility Interactive Inverter"	4	240	97.0	Intertek	[8/14/2017]	[08_01]	10/15/2018	[8/14/2017]	No Information Submitted	No Information Submitted		N	N	3.5			190	330	500	0.4	0.8	1.2	2.0	3.0	4.0	93.87	94.73	96.09	97.09	96.82	96.4	96.55	94.03	95.72	96.98	97.92	97.49	97.32	97.28	93.88	95.47	96.56	97.53	97.14	96.78	96.92	10/16/2017	10/15/2018
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-1P4.6K-4G-US [240V]	Y	Y	Y	N	"4.6 kW, 240 Vac, 1-phase Grid Support Utility Interactive Inverter"	4.6	240	97.0	Intertek	[8/14/2017]	[08_01]	10/15/2018	[8/14/2017]	No Information Submitted	No Information Submitted		N	N	3.6			200	360	500	0.46	0.92	1.38	2.3	3.45	4.6	93.03	94.34	95.74	96.9	96.8	96.53	96.41	94.07	95.57	96.91	97.94	97.54	97.31	97.3	93.79	95.1	96.55	97.44	97.27	96.96	96.95	10/16/2017	10/15/2018
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-1P5K-4G-US [240V]	Y	Y	Y	N	"5 kW, 240 Vac, 1-phase Grid Support Utility Interactive Inverter"	5	240	97.0	Intertek	[8/14/2017]	[08_01]	10/15/2018	[8/14/2017]	No Information Submitted	No Information Submitted		N	N	3.6			240	360	500	0.5	1.0	1.5	2.5	3.75	5.0	94.0	94.6	95.72	97.32	97.02	96.52	96.66	94.54	95.74	96.6	97.93	97.62	97.43	97.33	94.01	94.98	96.14	97.47	97.33	96.85	96.94	10/16/2017	10/15/2018
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-1P6K2-4G-US [240V]	Y	Y	Y	N	"6 kW, 240 Vac, 1-phase Utility Interactive Inverter, 2 channel"	6	240	97.0	Intertek	[8/14/2017]	[08_01]	10/15/2018	[8/14/2017]	No Information Submitted	No Information Submitted		N	N	3.5			300	360	500	0.6	1.2	1.8	3.0	4.5	6.0	94.2	94.8	95.92	97.43	97.21	96.71	96.84	94.43	95.64	96.53	97.83	97.71	97.34	97.34	94.21	95.18	96.35	97.67	97.53	97.04	97.14	10/16/2017	10/15/2018
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-1P6K-4G-US [240V]	Y	Y	Y	N	"6 kW, 240 Vac, 1-phase Grid Support Utility Interactive Inverter, 3 channel"	6	240	97.5	Intertek	[9/11/2017]	[0C]	10/15/2018	[9/11/2017]	No Information Submitted	No Information Submitted	"Multiple Listing of Flextronics Industrial Ltd, FLV-IA-6.0S1UA"	N	N	6			200	380	500	0.6	1.2	1.8	3.0	4.5	6.0	94.9	96.12	96.76	97.3	97.32	96.48	97.05	95.55	96.98	97.4	97.42	97.37	97.95	97.32	95.31	96.91	97.48	97.59	97.58	97.58	97.45	10/16/2017	10/15/2018
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-1P7K-4G-US [240V]	Y	Y	Y	N	"7 kW, 240 Vac, 1-phase Grid Support Utility Interactive Inverter"	7	240	97.5	Intertek	[9/11/2017]	[0C]	10/15/2018	[9/11/2017]	No Information Submitted	No Information Submitted	"Multiple Listing of Flextronics Industrial Ltd, FLV-IA-7.0S1UA"	Y	N	7			250	380	500	0.7	1.4	2.1	3.5	5.25	7.0	94.96	96.16	96.83	97.36	97.35	96.54	97.1	95.58	97.01	97.43	97.5	97.51	97.04	97.37	95.32	96.96	97.52	97.66	97.6	97.6	97.48	10/16/2017	10/15/2018
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-1P7.6K-4G-US [240V]	Y	Y	Y	N	"7.6 kW, 240 Vac, 1-phase Grid Support Utility Interactive Inverter"	7.6	240	97.5	Intertek	[9/11/2017]	[0C]	10/15/2018	[9/11/2017]	No Information Submitted	No Information Submitted	"Multiple Listing of Flextronics Industrial Ltd, FLV-IA-7.6S1UA"	N	N	7			200	380	500	0.76	1.52	2.28	3.8	5.7	7.6	95.05	96.16	96.89	97.34	97.15	96.58	97.0	95.63	97.18	97.48	97.78	97.35	97.9	97.4	95.36	96.75	97.61	97.82	97.85	97.71	97.66	10/16/2017	10/15/2018
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-1P8K-4G-US [240V]	Y	Y	Y	N	"8 kW, 240 Vac, 1-phase Grid Support Utility Interactive Inverter"	8	240	97.5	Intertek	[9/11/2017]	[0C]	10/15/2018	[9/11/2017]	No Information Submitted	No Information Submitted	"Multiple Listing of Flextronics Industrial Ltd, FLV-IA-8.0S1UA"	N	N	6			250	380	500	0.8	1.6	2.4	4.0	6.0	8.0	95.12	96.18	96.94	97.37	97.18	96.63	97.03	95.66	97.24	97.42	97.55	97.7	96.96	97.49	95.38	96.75	97.61	97.82	97.85	97.71	97.65	10/16/2017	10/15/2018
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-1P9K-4G-US [240V]	Y	Y	Y	N	"9 kW, 240 Vac, 1-phase Grid Support Utility Interactive Inverter"	9	240	97.5	Intertek	[9/11/2017]	[0C]	10/15/2018	[9/11/2017]	No Information Submitted	No Information Submitted	"Multiple Listing of Flextronics Industrial Ltd, FLV-IA-9.0S1UA"	N	N	7			250	380	500	0.9	1.8	2.7	4.5	6.75	9.0	95.14	96.75	97.0	97.49	97.37	97.0	97.21	95.72	97.27	97.45	97.61	97.75	97.11	97.55	95.58	96.74	97.66	97.82	97.82	97.71	97.65	10/16/2017	10/15/2018
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-1P10K-4G-US [240V]	Y	Y	Y	N	"10 kW, 240 Vac, 1-phase Grid Support Utility Interactive Inverter"	10	240	97.5	Intertek	[9/11/2017]	[0C]	10/15/2018	[9/11/2017]	No Information Submitted	No Information Submitted	"Multiple Listing of Flextronics Industrial Ltd, FLV-IA-10.0S1UA"	N	N	7			250	380	500	1.0	2.0	3.0	5.0	7.5	10.0	95.2	96.8	97.1	97.5	97.6	97.1	97.4	95.3	96.3	97.6	97.7	97.7	97.2	97.5	95.6	96.8	97.7	97.8	97.8	97.7	97.6	10/16/2017	10/15/2018
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-25K-US-SW [480V]	Y	Y	Y	N	"25 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter, with seperable wiring box"	25	480	98	Intertek	[12/21/2018]	[1D]	3/1/2019	[12/21/2018]	No Information Submitted	No Information Submitted	Multiple Listing of Canadian Solar Inc. CSI-25KTL-GS-FLB	N	N	14			580	650	770	2.5	5.0	7.5	12.5	18.75	25.0	97.14	97.31	97.56	97.9	98.19	97.79	97.95	97.14	97.29	97.4	97.88	98.3	97.75	97.98	97.24	97.4	97.54	97.69	98.0	97.49	97.79	3/1/2019	5/1/2019
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-25K-US [480V]	Y	Y	Y	N	"25 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter"	25.05	480	98	Intertek	[01/29/2018]	[1D]	10/15/2018	[01/29/2018]	No Information Submitted	No Information Submitted		N	N	14			580	650	780	2.5	5.0	7.5	12.5	18.75	25.0	97.1	97.4	97.6	97.9	98.0	97.8	97.9	97.1	97.3	97.6	97.8	98.3	97.6	98.0	97.2	97.4	97.7	97.8	98.0	97.5	97.9	2/15/2018	10/15/2018
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-30K-US-SW [480V]	Y	Y	Y	N	"30 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter, with seperable wiring box"	30	480	98	Intertek	[12/21/2018]	[1D]	3/2/2019	[12/21/2018]	No Information Submitted	No Information Submitted	Multiple Listing of Canadian Solar Inc. CSI-30KTL-GS-FLB	N	N	15			580	650	780	3.0	6.0	9.0	15.0	22.5	30.0	97.14	97.91	97.9	98.31	97.87	97.92	97.94	97.38	98.04	98.04	98.35	98.11	97.92	98.11	97.12	97.87	97.96	98.24	97.97	97.81	97.98	3/1/2019	5/1/2019
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-30K-US [480V]	Y	Y	Y	N	"30 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter"	30.05	480	98	Intertek	[01/29/2018]	[1D]	10/15/2018	[01/29/2018]	No Information Submitted	No Information Submitted		N	N	15			580	650	780	3.0	6.0	9.0	15.0	22.5	30.0	97.1	97.9	97.9	98.3	97.5	97.9	97.8	97.4	98.1	98.1	98.4	98.1	97.9	98.1	97.1	97.9	98.0	98.3	98.0	97.8	98.0	2/15/2018	10/15/2018
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-36K-US-F-SW [480V]	Y	Y	Y	N	"36 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter, with seperable wiring box and external Fan "	36	480	98	Intertek	[12/21/2018]	[1D]	3/1/2019	[12/21/2018]	No Information Submitted	No Information Submitted		N	N	15			580	650	780	3.6	7.2	10.8	18.0	27.0	36.0	97.35	98.15	98.12	98.35	98.03	98.16	98.09	97.64	98.32	98.26	98.42	98.36	98.14	98.32	97.37	98.15	98.21	98.38	98.17	98.08	98.18	3/1/2019	
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-36K-US-SW [480V]	Y	Y	Y	N	"36 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter, with seperable wiring box"	36	480	98	Intertek	[12/21/2018]	[1D]	3/1/2019	[12/21/2018]	No Information Submitted	No Information Submitted	Multiple Listing of Canadian Solar Inc. CSI-36KTL-GS-FLB	N	N	15			580	650	780	3.6	7.2	10.8	18.0	27.0	36.0	97.36	98.15	98.11	98.35	98.02	98.15	98.09	97.65	98.32	98.26	98.44	98.34	98.14	98.31	97.36	98.15	98.21	98.37	98.17	98.08	98.18	3/1/2019	5/1/2019
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-36K-US [480V]	Y	Y	Y	N	"36 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter"	36.05	480	98	Intertek	[01/29/2018]	[1D]	10/15/2018	[01/29/2018]	No Information Submitted	No Information Submitted		N	N	15			580	650	780	3.6	7.2	10.8	18.0	27.0	36.0	97.3	98.2	98.1	98.4	97.6	98.1	97.9	97.7	98.3	98.3	98.4	98.3	98.1	98.3	97.4	98.1	98.2	98.3	98.2	98.1	98.2	2/15/2018	10/15/2018
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-40K-US-F-SW [480V]	Y	Y	Y	N	"40 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter, with seperable wiring box and external Fan   "	40	480	98.5	Intertek	[12/21/2018]	[1D]	3/2/2019	[12/21/2018]	No Information Submitted	No Information Submitted	Multiple Listing of Canadian Solar Inc. CSI-40KTL-GS-B	N	N	1			580	650	780	4.0	8.0	12.0	20.0	30.0	40.0	97.47	98.01	98.06	98.2	98.11	98.03	98.09	97.93	98.31	98.39	98.71	98.57	98.34	98.53	97.58	98.16	98.19	98.44	98.35	98.24	98.3	3/1/2019	5/15/2019
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-40K-US-SW [480V]	Y	Y	Y	N	"40 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter, with seperable wiring box"	40	480	98.5	Intertek	[12/21/2018]	[1D]	3/2/2019	[12/21/2018]	No Information Submitted	No Information Submitted	Multiple Listing of Canadian Solar Inc. CSI-40KTL-GS-FLB	N	N	1			580	650	780	4.0	8.0	12.0	20.0	30.0	40.0	97.48	98.0	98.06	98.2	98.13	98.03	98.1	97.92	98.31	98.4	98.72	98.58	98.34	98.54	97.58	98.15	98.18	98.43	98.34	98.24	98.3	3/1/2019	5/1/2019
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-40K-US [480V]	Y	Y	Y	N	"40 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter"	40.05	480	98.5	Intertek	[01/29/2018]	[1D]	10/15/2018	[01/29/2018]	No Information Submitted	No Information Submitted		N	N	1			580	650	780	4.0	8.0	12.0	20.0	30.0	40.0	97.5	98.0	98.1	98.2	98.1	98.0	98.1	97.9	98.3	98.4	98.7	98.6	98.3	98.5	97.6	98.2	98.2	98.4	98.3	98.2	98.3	2/15/2018	10/15/2018
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-40K-US-F [480V]	Y	Y	Y	N	"40 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter with external Fan"	40.05	480	98.5	Intertek	[01/29/2018]	[1D]	10/15/2018	[01/29/2018]	No Information Submitted	No Information Submitted		N	N	1			580	650	780	4.0	8.0	12.0	20.0	30.0	40.0	97.5	98.0	98.1	98.2	98.1	97.7	98.1	97.8	98.3	98.4	98.6	98.5	98.3	98.5	97.6	98.1	98.2	98.4	98.3	98.0	98.3	2/15/2018	10/15/2018
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-50K-US-F [480V]	Y	Y	Y	N	"50 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter"	50.083	480	98.5	Intertek	[12/23/2017]	[19/01]	10/15/2018	[12/23/2017]	No Information Submitted	No Information Submitted	Multiple Listing of Canadian Solar Incorporated. CSI-50KTL-GS	N	N	1			580	650	720	5.0	10.0	15.0	25.0	37.5	50.0	97.74	98.44	98.46	98.58	98.45	98.35	98.44	97.8	98.53	98.55	98.7	98.51	98.4	98.52	97.88	98.58	98.65	98.76	98.57	98.46	98.59	2/1/2018	10/15/2018
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-50K-US-F-SW [480V]	Y	Y	Y	N	"50 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter"	50.083	480	98.5	Intertek	[12/25/2017]	[19/01]	10/15/2018	[12/25/2017]	No Information Submitted	No Information Submitted	Multiple Listing of Canadian Solar Incorporated. CSI-50KTL-GS-B	N	N	1			580	650	720	5.0	10.0	15.0	25.0	37.5	50.0	97.74	98.44	98.46	98.58	98.45	98.35	98.44	97.8	98.53	98.55	98.7	98.51	98.4	98.52	97.88	98.58	98.65	98.76	98.57	98.46	98.59	2/1/2018	10/15/2018
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-50K-US-SW [480V]	Y	Y	Y	N	"50 kW, 480 Vac, Fanless, 3-phase Grid Support Utility Interactive Inverter"	50.083	480	98.5	Intertek	[12/25/2017]	[19/01]	10/15/2018	[12/25/2017]	No Information Submitted	No Information Submitted	Multiple Listing of Canadian Solar Incorporated. CSI-50KTL-GS-FLB	N	N	1			580	650	720	5.0	10.0	15.0	25.0	37.5	50.0	97.52	98.53	98.44	98.56	98.32	98.45	98.37	97.75	98.55	98.52	98.65	98.43	98.49	98.47	97.98	98.7	98.8	98.79	98.57	98.5	98.62	2/1/2018	10/15/2018
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-50K-US [480V]	Y	Y	Y	N	"50 kW, 480 Vac, Fanless, 3-phase Grid Support Utility Interactive Inverter"	50.084	480	98.5	Intertek	[12/23/2017]	[19/01]	10/15/2018	[12/23/2017]	No Information Submitted	No Information Submitted	Multiple Listing of Canadian Solar Incorporated. CSI-50KTL-GS-FL	N	N	1			580	650	720	5.0	10.0	15.0	25.0	37.5	50.0	97.5	98.5	98.4	98.6	98.3	98.5	98.4	97.8	98.6	98.5	98.7	98.4	98.5	98.5	98.0	98.7	98.8	98.8	98.6	98.5	98.6	2/1/2018	10/15/2018
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-60K-US-F [480V]	Y	Y	Y	N	"60 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter"	60.086	480	98.5	Intertek	[12/23/2017]	[19/01]	10/15/2018	[12/23/2017]	No Information Submitted	No Information Submitted	Multiple Listing of Canadian Solar Incorporated. CSI-60KTL-GS	N	N	1			580	650	720	6.0	12.0	18.0	30.0	45.0	60.0	97.73	98.31	98.42	98.55	98.37	98.22	98.38	97.82	98.45	98.54	98.63	98.5	98.33	98.49	97.86	98.53	98.59	98.7	98.55	98.45	98.55	2/1/2018	10/15/2018
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-60K-US-F-SW [480V]	Y	Y	Y	N	"60 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter"	60.086	480	98.5	Intertek	[12/25/2017]	[19/01]	10/15/2018	[12/25/2017]	No Information Submitted	No Information Submitted	Multiple Listing of Canadian Solar Incorporated. CSI-60KTL-GS-B	N	N	1			580	650	720	6.0	12.0	18.0	30.0	45.0	60.0	97.73	98.31	98.42	98.55	98.37	98.22	98.38	97.82	98.45	98.54	98.63	98.5	98.33	98.49	97.86	98.53	98.59	98.7	98.55	98.45	98.55	2/1/2018	10/15/2018
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-66K-US-F [480V]	Y	Y	Y	N	"66 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter"	66.07	480	98.5	Intertek	[12/23/2017]	[19/01]	10/15/2018	[12/23/2017]	No Information Submitted	No Information Submitted	Multiple Listing of Canadian Solar Incorporated. CSI-66KTL-GS	N	N	1			580	650	720	6.6	13.2	19.8	33.0	49.5	66.0	97.57	98.38	98.48	98.56	98.42	98.31	98.42	97.74	98.5	98.55	98.7	98.5	98.39	98.51	97.77	98.67	98.65	98.77	98.56	98.49	98.58	2/1/2018	10/15/2018
"Ningbo Ginlong Technologies Co.,Ltd."	Solis-66K-US-F-SW [480V]	Y	Y	Y	N	"66 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter?????"	66.07	480	98.5	Intertek	[12/25/2017]	[19/01]	10/15/2018	[12/25/2017]	No Information Submitted	No Information Submitted	Multiple Listing of Canadian Solar Incorporated. CSI-66KTL-GS-B	N	N	1			580	650	720	6.6	13.2	19.8	33.0	49.5	66.0	97.57	98.38	98.48	98.56	98.42	98.31	98.42	97.74	98.5	98.55	98.7	98.5	98.39	98.51	97.77	98.67	98.65	98.77	98.56	98.49	98.58	2/1/2018	10/15/2018
"ONE SUN, MEXICO S.A. DE C.V."	1S480-10k [480V]	Y	Y	Y	N	"10 kW, 480 Vac, Grid Support Utility Interactive Inverter"	9.98	480	97.5	UL	[10/26/2018]	[0.28]	11/15/2018	[10/26/2018]	No Information Submitted	No Information Submitted	"Multiple Listing of HiQ Solar, TSXL480-10k"	N	N	8.3			450	750	850	0.9975	1.995	2.9925	4.9875	7.48125	9.975	94.1	96.8	97.3	97.7	97.7	97.5	97.5	94.1	96.8	97.6	98.2	98.2	98.1	97.9	93.2	96.5	97.5	98.1	98.2	98.2	97.8	11/15/2018	
"OutBack Power Technologies, Inc."	FXR3048A [120V]	Y	Y	Y	N	"2.5 kW, 120 VAC Grid Support Utility Interactive Inverter with external battery backup"	2.56	120	91	Intertek	[11/7/2017]	[001.006.063]	10/15/2018	[11/7/2017]	No Information Submitted	No Information Submitted		Y	N	0			40	52	60	0.26	0.51	0.77	1.28	1.92	2.56	83.7	90.2	92.2	93.3	92.6	91.6	92.2	79.8	87.1	90.0	92.0	92.0	91.2	91.0	77.3	85.1	88.1	90.6	91.0	90.7	89.7	12/15/2017	10/15/2018
"OutBack Power Technologies, Inc."	VFXR3524A [120V]	Y	Y	Y	N	"3 kW, 120 VAC Grid Support Utility Interactive Inverter with external battery backup"	2.96	120	90.5	Intertek	[11/7/2017]	[001.006.063]	10/15/2018	[11/7/2017]	No Information Submitted	No Information Submitted		Y	N	0			22	24	28	0.3	0.59	0.89	1.48	2.22	2.96	88.3	91.9	92.9	93.0	91.3	88.7	91.6	87.2	90.8	92.1	92.1	91.0	88.6	91.1	83.7	87.1	89.1	90.6	90.0	87.8	89.5	12/15/2017	10/15/2018
"OutBack Power Technologies, Inc."	VFXR3648A [120V]	Y	Y	Y	N	"4 kW, 120 VAC Grid Support Utility Interactive Inverter with external battery backup"	3.037	120	91	Intertek	[11/7/2017]	[001.006.063]	10/15/2018	[11/7/2017]	No Information Submitted	No Information Submitted		Y	N	0			40	51.2	60	0.3	0.61	0.91	1.52	2.28	3.04	88.0	92.2	93.5	94.0	93.0	91.2	92.9	82.2	88.5	90.7	91.8	91.6	89.7	90.9	80.3	86.1	87.9	90.3	90.4	88.3	89.4	12/15/2017	10/15/2018
"OutBack Power Technologies, Inc."	GS4048A [240V]	Y	Y	Y	N	"3.6 kW, 240 Vac Grid Support Utility Interactive Inverter with external battery backup and accessible neutral to allow 120 VAC loads to be backed up."	3.6	240	92.5	Intertek	[11/7/2017]	[001.006.063]	10/15/2018	[11/7/2017]	No Information Submitted	No Information Submitted		Y	N	0.1			44	48	56	0.72	1.44	2.16	3.6	5.4	7.2	92.6	94.4	93.7	94.4	93.0	90.4	93.3	91.5	93.4	93.0	93.3	92.7	90.8	92.7	89.0	91.6	92.2	92.1	91.5	89.9	91.5	12/15/2017	10/15/2018
"OutBack Power Technologies, Inc."	SBX5048-120/240 [240V]	Y	Y	Y	N	"5.0 kW, 240 Vac, Multimode Grid Support Utility Interactive PV and Battery Inverter"	4.985	240	94	UL	[08/08/2018]	"[NPC:0.0.0.2.2.0.9352,PBM:0.3.1.0.0.0.9359]"	4/2/2019	[08/08/2018]	No Information Submitted	No Information Submitted		Y	N	24.85			250	420	550	0.5	1.0	1.5	2.5	3.75	5.0	85.91	91.88	93.4	94.21	94.08	93.78	93.58	87.04	92.43	94.19	94.9	95.1	94.89	94.48	85.36	91.93	93.51	94.48	94.74	94.62	94.02	9/17/2018	4/2/2019
"OutBack Power Technologies, Inc."	GS8048A [240V]	Y	Y	Y	N	"7.2 kW, 240 Vac Grid Support Utility Interactive Inverter with external battery backup and accessible neutral to allow 120 VAC loads to be backed up."	7.2	240	92.5	Intertek	[11/7/2017]	[001.006.063]	10/15/2018	[11/7/2017]	No Information Submitted	No Information Submitted		Y	N	0.1			44	48	56	0.36	0.72	1.08	1.8	2.7	3.6	88.3	92.6	94.1	94.4	93.2	91.2	93.3	87.1	91.5	92.9	93.3	93.0	90.8	92.6	84.0	89.0	90.9	92.1	91.9	90.2	91.3	12/15/2017	10/15/2018
"OutBack Power Technologies, Inc."	PHXL480-10k [480V]	Y	Y	Y	N	"10 kW, 480 Vac, 3 phase Grid Support Utility Interactive Inverter    "	9.975	480	97.5	UL	[11/27/2018]	[0.28]	2/15/2019	[11/27/2018]	No Information Submitted	No Information Submitted	"Multiple Listing of HiQ Solar, Inc., TSXL480-10k."	N	N	8.3			450	750	850	1.0	2.0	2.99	4.99	7.48	9.98	94.12	96.78	97.34	97.73	97.7	97.52	97.46	94.11	96.85	97.64	98.16	98.22	98.14	97.9	93.19	96.46	97.46	98.1	98.24	98.2	97.82	2/15/2019	
Pika Energy	X7603 [240V]	Y	Y	Y	N	"7.6 kW, 240 Vac Grid Support Utility Interactive Inverter"	7.585	240	96.5	Intertek	[11/22/2017]	[11430]	10/15/2018	[11/22/2017]	No Information Submitted	No Information Submitted		N	N	1.29			390	400	420	0.76	1.52	2.28	3.79	5.69	7.59	91.7	95.9	96.6	97.3	97.2	97.0	96.9	91.0	95.4	96.5	97.3	97.1	97.0	96.8	90.5	95.2	96.3	96.9	97.0	96.9	96.5	4/2/2018	10/15/2018
Pika Energy	X7601 [240V]	Y	Y	Y	N	"7.6 kW, 240 Vac Grid Support Utility Interactive Inverter"	7.587	240	96.5	Intertek	[11/22/2017]	[11430]	10/15/2018	[11/22/2017]	No Information Submitted	No Information Submitted		Y	N	1.29			390	400	420	0.76	1.52	2.28	3.79	5.69	7.59	91.7	95.9	96.6	97.3	97.2	97.0	96.9	91.0	95.4	96.5	97.3	97.1	97.0	96.8	90.5	95.2	96.3	96.9	97.0	96.9	96.5	12/15/2017	10/15/2018
Pika Energy	X7602 [240V]	Y	Y	Y	N	"7.6 kW, 240 Vac Grid Support Utility Interactive Inverter"	7.587	240	96.5	Intertek	[11/22/2017]	[11430]	10/15/2018	[11/22/2017]	No Information Submitted	No Information Submitted		Y	N	1.29			390	400	420	0.76	1.52	2.28	3.79	5.69	7.59	91.7	95.9	96.6	97.3	97.2	97.0	96.9	91.0	95.4	96.5	97.3	97.1	97.0	96.8	90.5	95.2	96.3	96.9	97.0	96.9	96.5	12/15/2017	10/15/2018
Pika Energy	X11403 [208V]	Y	Y	Y	N	"11.4 kW, 208 Vac Grid Support Utility Interactive Inverter"	11.18	208	97.5	Intertek	[11/22/2017]	[11430]	10/15/2018	[11/22/2017]	No Information Submitted	No Information Submitted		N	N	0.13			390	400	420	1.12	2.24	3.35	5.59	8.39	11.18	97.2	97.4	97.6	97.6	97.4	97.1	97.5	97.0	97.3	97.7	97.5	97.3	96.9	97.3	95.8	97.2	97.3	97.4	97.1	96.9	97.1	4/2/2018	10/15/2018
Pika Energy	X11402 [208V]	Y	Y	Y	N	"11.4 kW, 208 Vac Grid Support Utility Interactive Inverter"	11.187	208	97.5	Intertek	[11/22/2017]	[11430]	10/15/2018	[11/22/2017]	No Information Submitted	No Information Submitted		Y	N	0.13			390	400	420	1.12	2.24	3.36	5.59	8.39	11.19	97.2	97.4	97.6	97.6	97.4	97.1	97.5	97.0	97.3	97.7	97.5	97.3	96.9	97.3	95.8	97.2	97.3	97.4	97.1	96.9	97.1	12/15/2017	10/15/2018
Power Electronics	FS1050CU15 [565V]	Y	y	N	N	"1050 kW, 565 Vac Grid Support Utility Interactive Inverter with combiner box"	1163.5	565	97	SGS North America	[02/15/2018]	[HEP2G_2.0.0]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 1050 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.	N	N	338.51			800	900	1200	116.0	233.0	349.0	582.0	873.0	1164.0	93.0	96.2	96.7	97.5	97.6	97.5	97.2	93.0	96.1	96.7	97.4	97.5	97.3	97.1	93.2	96.2	96.6	97.4	97.6	97.3	97.2	5/15/2018	10/15/2018
Power Electronics	FS1100CU15O3 [600V]	Y	y	N	N	"1100 kW, 600 Vac Grid Support Utility Interactive Inverter with combiner box and a back feed power supply of 10kW to feed solar trackers on the PV power plant"	1176.44	600	98	SGS North America	[02/15/2018]	[HEP2G_2.0.0]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 1100 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.	N	N	358.91			849	940	1200	118.0	235.0	353.0	588.0	882.0	1176.0	95.9	97.5	97.7	98.0	98.0	98.0	97.9	95.8	97.4	97.7	98.0	97.9	97.9	97.8	95.8	97.4	97.7	98.0	97.9	97.9	97.8	5/15/2018	10/15/2018
Power Electronics	FS1100CU15 [600V]	Y	y	N	N	"1100 kW, 600 Vac Grid Support Utility Interactive Inverter with combiner box"	1209.25	600	97	SGS North America	[02/15/2018]	[HEP2G_2.0.0]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 1100 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.	N	N	347.22			849	940	1200	121.0	242.0	363.0	605.0	907.0	1209.0	93.1	96.2	96.8	97.5	97.8	97.7	97.3	93.1	96.1	96.8	97.5	97.6	97.6	97.2	93.2	96.2	96.7	97.5	97.7	97.5	97.2	5/15/2018	10/15/2018
Power Electronics	FS1200CU15 [645V]	Y	y	N	N	"1200 kW, 645 Vac Grid Support Utility Interactive Inverter with combiner box"	1300.9	645	97.5	SGS North America	[02/15/2018]	[HEP2G_2.0.0]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 1200 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.	N	N	348.45			913	980	1200	130.0	260.0	390.0	650.0	976.0	1301.0	93.5	96.5	97.0	97.7	97.8	97.7	97.5	93.5	96.5	96.9	97.6	97.7	97.6	97.4	93.5	96.5	96.9	97.6	97.8	97.6	97.4	5/15/2018	10/15/2018
Power Electronics	FS1275CU15 [690V]	Y	y	N	N	"1275 kW, 690 Vac Grid Support Utility Interactive Inverter with combiner box"	1389.08	690	97	SGS North America	[02/15/2018]	[HEP2G_2.0.0]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 1275 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.	N	N	353.05			976	1030	1200	139.0	278.0	417.0	695.0	1042.0	1389.0	91.8	95.5	96.2	97.7	97.9	97.8	97.3	91.7	95.5	96.3	97.6	97.8	97.6	97.2	91.9	95.6	96.3	97.6	97.8	97.6	97.2	5/15/2018	10/15/2018
Power Electronics	FS1400CU15 [565V]	Y	y	N	N	"1400 kW, 565 Vac Grid Support Utility Interactive Inverter with combiner box"	1517.09	565	97.5	SGS North America	[02/15/2018]	[HEP2G_2.0.0]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 1400 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.	N	N	359.56			800	900	1200	152.0	303.0	455.0	759.0	1138.0	1517.0	94.3	96.5	97.3	97.7	97.8	97.6	97.5	94.3	96.4	97.2	97.7	97.7	97.5	97.4	94.4	96.5	97.2	97.6	97.7	97.5	97.5	5/15/2018	10/15/2018
Power Electronics	FS1500CU15O3 [600V]	Y	Y	N	N	"1500 kW, 600 Vac Grid Support Utility Interactive Inverter with combiner box and a back feed power supply of 10kW to feed solar trackers on the PV power plant"	1594.72	600	98	SGS North America	[02/15/2018]	[HEP2G_2.0.0]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 1500 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.	N	N	379.71			849	940	1200	159.0	319.0	478.0	797.0	1196.0	1595.0	96.9	97.6	97.9	98.1	98.0	97.9	97.9	96.6	97.5	97.8	98.0	98.0	97.8	97.9	96.7	97.5	97.8	98.0	98.0	97.8	97.9	5/15/2018	10/15/2018
Power Electronics	FS1475CU15 [600V]	Y	Y	N	N	"1475 kW, 600 Vac Grid Support Utility Interactive Inverter with combiner box"	1610.37	600	97.5	SGS North America	[02/15/2018]	[HEP2G_2.0.0]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 1475 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.	N	N	368.71			849	940	1200	161.0	322.0	483.0	805.0	1208.0	1610.0	94.5	96.7	97.5	97.8	97.9	97.6	97.6	94.5	96.6	97.4	97.8	97.8	97.6	97.5	94.6	96.6	97.4	97.7	97.8	97.5	97.5	5/15/2018	10/15/2018
Power Electronics	FS1600CU15 [645V]	Y	Y	N	N	"1600 kW, 645 Vac Grid Support Utility Interactive Inverter with combiner box"	1734.81	645	97.5	SGS North America	[02/15/2018]	[HEP2G_2.0.0]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 1600 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.	N	N	373.96			913	980	1200	173.0	347.0	520.0	867.0	1301.0	1735.0	94.7	96.8	97.5	98.0	98.0	97.8	97.7	94.7	96.8	97.5	97.9	97.9	97.7	97.6	94.7	96.8	97.5	97.8	97.9	97.7	97.6	5/15/2018	10/15/2018
Power Electronics	FS1700CU15 [690V]	Y	Y	N	N	"1700 kW, 690 Vac Grid Support Utility Interactive Inverter with combiner box"	1850.63	690	98	SGS North America	[02/15/2018]	[HEP2G_2.0.0]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 1700 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.	N	N	368.51			976	1030	1200	185.0	370.0	555.0	925.0	1388.0	1851.0	95.0	97.0	97.7	98.1	98.2	97.9	97.9	94.9	97.0	97.6	98.1	98.0	97.9	97.8	94.9	96.9	97.6	98.0	98.1	97.8	97.8	5/15/2018	10/15/2018
Power Electronics	FS1750CU15 [565V]	Y	Y	N	N	"1750 kW, 565 Vac Grid Support Utility Interactive Inverter with combiner box"	1896.53	565	97.5	SGS North America	[02/15/2018]	[HEP2G_2.0.0]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 1750 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.	N	N	378.47			800	900	1200	190.0	379.0	569.0	948.0	1422.0	1897.0	94.8	96.6	97.4	98.0	97.9	97.7	97.6	94.8	96.5	97.3	97.8	97.8	97.6	97.5	94.7	96.4	97.3	97.8	97.8	97.5	97.5	5/15/2018	10/15/2018
Power Electronics	FS1850CU15O3 [600V]	Y	Y	N	N	"1850 kW, 600 Vac Grid Support Utility Interactive Inverter with combiner box and a back feed power supply of 10kW to feed solar trackers on the PV power plant"	1974.29	600	98	SGS North America	[02/15/2018]	[HEP2G_2.0.0]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 1850 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.	N	N	397.3			849	940	1200	197.0	395.0	592.0	987.0	1481.0	1974.0	96.9	97.7	97.9	98.1	98.1	97.9	98.0	96.7	97.5	97.8	98.0	98.0	97.8	97.9	96.8	97.6	97.9	98.0	98.0	97.8	97.9	5/15/2018	10/15/2018
Power Electronics	FS1850CU15 [600V]	Y	Y	N	N	"1850 kW, 600 Vac Grid Support Utility Interactive Inverter with combiner box"	2020.96	600	97.5	SGS North America	[02/15/2018]	[HEP2G_2.0.0]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 1850 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.	N	N	388.77			849	940	1200	202.0	404.0	606.0	1010.0	1516.0	2021.0	95.1	96.7	97.5	98.0	98.0	97.8	97.8	95.0	96.6	97.5	97.9	97.9	97.7	97.7	95.0	96.6	97.4	97.9	97.9	97.6	97.7	5/15/2018	10/15/2018
Power Electronics	FS2000K [600V]	Y	Y	Y	N	"2100 kW, 600 Vac Grid Support Utility Interactive Inverter"	2103.416	600	98	MET	[05/23/2018]	[1.0.0.]	4/2/2019	[05/23/2018]	No Information Submitted	No Information Submitted	"Efficiency data inclusive of transformer effect based on 2100 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.
The inverter is central control composed by 4 modules."	N	N	442.59			849	940	1200	210.34	420.68	631.02	1051.71	1577.56	2103.42	96.09	97.52	97.97	98.38	98.21	97.91	98.08	96.12	97.5	97.94	98.21	98.13	97.73	97.99	96.2	97.45	97.99	98.36	98.14	97.75	98.04	4/2/2019	
Power Electronics	FS2000CU15 [645V]	Y	Y	N	N	"2000 kW, 645 Vac Grid Support Utility Interactive Inverter with combiner box"	2162.42	645	98	SGS North America	[02/15/2018]	[HEP2G_2.0.0]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 2000 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.	N	N	388.97			913	980	1200	216.0	432.0	649.0	1081.0	1622.0	2162.0	95.2	96.9	97.6	98.1	98.1	97.9	97.9	95.2	96.8	97.5	98.0	98.0	97.8	97.8	95.2	96.8	97.5	98.0	98.0	97.8	97.7	5/15/2018	10/15/2018
Power Electronics	FS2000M [34000V]	Y	Y	Y	N	"2000 kW, 34 kV, Grid Support Utility Interactive Inverter with internal transformer"	2178.068	34500	97	MET	[05/23/2018]	[1.0.0.]	3/15/2019	[05/23/2018]	N/A	N/A	"Inverters are modular and can be composed by 4 or 6 modules. No differences between modules, they use the same components. Each module can have a different internal working voltage (600V, 615V, 630V, 645V, 660V) but the equipment always incorporates internal Medium Voltage transformer (ABB Model: 1LES500018-000), in order to provide the same maximum output voltage (34.5 kV + or - 10%)."	N	N	5970			849	940	1200	217.81	435.61	653.42	1089.03	1633.55	2178.07	93.5	95.99	96.8	97.46	97.66	97.55	97.26	93.35	95.9	96.83	97.4	97.56	97.42	97.18	93.41	95.93	96.71	97.39	97.62	97.48	97.2	3/15/2019	
Power Electronics	FS2100CU15 [565V]	Y	Y	N	N	"2100 kW, 565 Vac Grid Support Utility Interactive Inverter with combiner box"	2275.89	565	97.5	SGS North America	[02/15/2018]	[HEP2G_2.0.0]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 2100 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.	N	N	398.85			800	900	1200	228.0	455.0	683.0	1138.0	1707.0	2276.0	95.4	97.2	97.6	98.0	98.0	97.7	97.8	95.2	97.1	97.6	97.9	97.8	97.6	97.7	95.3	97.0	97.5	97.9	97.8	97.6	97.7	5/15/2018	10/15/2018
Power Electronics	FS2125CU15 [690V]	Y	Y	N	N	"2125 kW, 690 Vac Grid Support Utility Interactive Inverter with combiner box"	2306.41	690	98	SGS North America	[02/15/2018]	[HEP2G_2.0.0]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 2125 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.	N	N	390.63			976	1030	1200	231.0	461.0	692.0	1153.0	1730.0	2306.0	95.6	97.1	97.8	98.2	98.2	98.0	98.0	95.6	97.1	97.7	98.1	98.1	97.9	97.9	95.5	97.0	97.6	98.1	98.1	97.8	97.9	5/15/2018	10/15/2018
Power Electronics	FS2225CU15 [600V]	Y	Y	N	N	"2225 kW, 600 Vac Grid Support Utility Interactive Inverter with combiner box"	2417.08	600	97.5	SGS North America	[02/15/2018]	[HEP2G_2.0.0]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 2225 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.	N	N	403.32			849	940	1200	242.0	483.0	725.0	1209.0	1813.0	2417.0	95.5	97.2	97.7	98.1	98.1	97.8	97.9	95.5	97.2	97.7	98.0	98.0	97.7	97.8	95.4	97.1	97.6	98.0	98.0	97.7	97.8	5/15/2018	10/15/2018
Power Electronics	FS2250CU15O3 [600V]	Y	Y	N	N	"2250 kW, 600 Vac Grid Support Utility Interactive Inverter with combiner box and a back feed power supply of 10kW to feed solar trackers on the PV power plant"	2420.37	600	98	SGS North America	[02/15/2018]	[HEP2G_2.0.0]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 2250 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.	N	N	416.47			849	940	1200	242.0	484.0	726.0	1210.0	1815.0	2420.0	97.2	97.8	98.0	98.2	98.1	97.9	98.0	96.9	97.8	98.0	98.0	98.0	97.7	97.9	96.9	97.7	97.9	98.1	98.0	97.8	97.9	5/15/2018	10/15/2018
Power Electronics	FS2150CU15 [645V]	Y	Y	N	N	"2150 kW, 645 Vac Grid Support Utility Interactive Inverter with combiner box"	2558.48	645	98	SGS North America	[02/15/2018]	[HEP2G_2.0.0]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 2150 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.	N	N	409.99			913	980	1200	256.0	512.0	768.0	1279.0	1919.0	2558.0	95.7	97.4	97.8	98.1	98.1	97.9	97.9	95.6	97.3	97.8	98.1	98.1	97.8	97.9	95.6	97.3	97.7	98.1	98.1	97.8	97.9	5/15/2018	10/15/2018
Power Electronics	FS2400CU15 [645V]	Y	Y	N	N	"2400 kW, 645 Vac Grid Support Utility Interactive Inverter with combiner box"	2583.76	645	98	SGS North America	[02/15/2018]	[HEP2G_2.0.0]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 2400 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.	N	N	407.44			913	980	1200	258.0	517.0	775.0	1292.0	1938.0	2584.0	95.8	97.4	97.9	98.1	98.1	97.9	98.0	95.8	97.4	97.7	98.1	98.1	97.8	97.9	95.7	97.3	97.7	98.1	98.0	97.8	97.9	5/15/2018	10/15/2018
Power Electronics	FS2450CU15 [565V]	Y	Y	N	N	"2450 kW, 565 Vac Grid Support Utility Interactive Inverter with combiner box"	2664.07	565	97.5	SGS North America	[02/15/2018]	[HEP2G_2.0.0]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 2450 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.	N	N	417.35			800	900	1200	266.0	533.0	799.0	1332.0	1998.0	2664.0	95.7	97.3	97.6	98.0	98.0	97.7	97.8	95.6	97.2	97.6	97.9	97.9	97.6	97.7	95.6	97.2	97.5	97.9	97.9	97.6	97.7	5/15/2018	10/15/2018
Power Electronics	FS2550CU15 [690V]	Y	Y	N	N	"2250 kW, 690 Vac Grid Support Utility Interactive Inverter with combiner box"	2759.39	690	98	SGS North America	[02/15/2018]	[HEP2G_2.0.0]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 2550 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.	N	N	408.29			976	1030	1200	276.0	552.0	828.0	1380.0	2070.0	2759.0	96.0	97.5	97.9	98.2	98.2	97.9	98.0	95.9	97.4	97.8	98.2	98.1	97.8	97.9	95.9	97.4	97.8	98.1	98.1	97.9	98.0	5/15/2018	10/15/2018
Power Electronics	FS2300CU15 [690V]	Y	Y	N	N	"2300 kW, 690 Vac Grid Support Utility Interactive Inverter with combiner box"	2759.49	690	98	SGS North America	[02/15/2018]	[HEP2G_2.0.0]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 2300 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.	N	N	408.67			976	1030	1200	276.0	552.0	828.0	1380.0	2070.0	2759.0	95.9	97.5	97.9	98.2	98.2	98.0	98.0	95.8	97.4	97.8	98.1	98.2	97.9	98.0	95.8	97.4	97.8	98.2	98.1	97.9	98.0	5/15/2018	10/15/2018
Power Electronics	FS2600CU15O3 [600V]	Y	Y	N	N	"2600 kW, 600 Vac Grid Support Utility Interactive Inverter with combiner box and a back feed power supply of 10kW to feed solar trackers on the PV power plant"	2770.2	600	98	SGS North America	[02/15/2018]	[HEP2G_2.0.0]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 2600 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.	N	N	433.54			849	940	1200	277.0	554.0	831.0	1385.0	2078.0	2770.0	97.2	97.9	98.1	98.2	98.1	97.9	98.0	97.1	97.8	98.0	98.0	98.0	97.8	98.0	97.1	97.8	98.0	98.1	98.0	97.8	98.0	5/15/2018	10/15/2018
Power Electronics	FS2600CU15 [600V]	Y	Y	N	N	"2600 kW, 600 Vac  Grid SupportUtility Interactive Inverter with combiner box"	2821.84	600	98	SGS North America	[02/15/2018]	[HEP2G_2.0.0]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 2600 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.	N	N	423.67			849	940	1200	282.0	564.0	847.0	1411.0	2116.0	2822.0	95.7	97.4	97.9	98.1	98.0	97.8	97.9	95.7	97.3	97.8	98.1	98.0	97.7	97.8	95.7	97.2	97.7	98.0	98.0	97.7	97.8	5/15/2018	10/15/2018
Power Electronics	FS2840M [34000V]	Y	Y	Y	N	"2840 kW, 34 kV, Grid Support Utility Interactive Inverter with internal transformer"	2844.7	34500	97.5	MET	[05/23/2018]	[1.0.0.]	3/15/2019	[05/23/2018]	N/A	N/A	"Inverters are modular and can be composed by 4 or 6 modules. No differences between modules, they use the same components. Each module can have a different internal working voltage (600V, 615V, 630V, 645V, 660V) but the equipment always incorporates internal Medium Voltage transformer (ABB Model: 1LES500018-000), in order to provide the same maximum output voltage (34.5 kV + or - 10%)."	N	N	5970			849	940	1200	284.47	568.94	853.41	1422.35	2133.53	2844.7	94.44	96.56	97.22	97.63	97.75	97.65	97.46	94.35	96.45	97.12	97.53	97.63	97.53	97.36	94.31	96.51	97.14	97.6	97.71	97.55	97.41	3/15/2019	
Power Electronics	FS3001M [34000V]	Y	Y	Y	N	"3000 kW, 34 kV, Grid Support Utility Interactive Inverter with internal transformer"	3017.848	34500	97.5	MET	[05/23/2018]	[1.0.0.]	3/15/2019	[05/23/2018]	N/A	N/A	"Inverters are modular and can be composed by 4 or 6 modules. No differences between modules, they use the same components. Each module can have a different internal working voltage (600V, 615V, 630V, 645V, 660V) but the equipment always incorporates internal Medium Voltage transformer (ABB Model: 1LES500018-000), in order to provide the same maximum output voltage (34.5 kV + or - 10%)."	N	N	6084			849	940	1200	301.78	603.57	905.35	1508.92	2263.39	3017.85	94.63	96.65	97.27	97.68	97.71	97.56	97.47	94.56	96.59	97.18	97.58	97.67	97.44	97.4	94.52	96.58	97.19	97.61	97.7	97.49	97.43	3/15/2019	
Power Electronics	FS2800CU15 [645V]	Y	Y	N	N	"2800 kW, 645 Vac Grid Support Utility Interactive Inverter with combiner box"	3024.91	645	98	SGS North America	[02/15/2018]	[HEP2G_2.0.0]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 2800 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.	N	N	427.54			913	940	1200	302.0	605.0	907.0	1512.0	2269.0	3025.0	96.0	97.4	97.9	98.1	98.1	97.9	98.0	95.9	97.4	97.8	98.1	98.1	97.8	97.9	95.9	97.3	97.7	98.1	98.0	97.8	97.9	5/15/2018	10/15/2018
Power Electronics	FS3000M [34000V]	Y	Y	Y	N	"3000 kW, 34 kV, Grid Support Utility Interactive Inverter with internal transformer"	3109.266	34500	97.5	MET	[05/23/2018]	[1.0.0.]	3/15/2019	[05/23/2018]	N/A	N/A	"Inverters are modular and can be composed by 4 or 6 modules. No differences between modules, they use the same components. Each module can have a different internal working voltage (600V, 615V, 630V, 645V, 660V) but the equipment always incorporates internal Medium Voltage transformer (ABB Model: 1LES500018-000), in order to provide the same maximum output voltage (34.5 kV + or - 10%)."	N	N	6056			849	940	1200	310.93	621.85	932.78	1554.63	2331.95	3109.27	94.97	96.85	97.37	97.68	97.66	97.34	97.47	94.94	96.77	97.32	97.62	97.53	97.2	97.37	94.91	96.82	97.35	97.64	97.59	97.28	97.41	3/15/2019	
Power Electronics	FS3000CU15 [690V]	Y	Y	N	N	"3000 kW, 690 Vac Grid Support Utility Interactive Inverter with combiner box"	3201.17	690	98	SGS North America	[02/15/2018]	[HEP2G_2.0.0]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 3000 kVA Liquid-Immeresed Distribution Transformers Table in DOE2016.	N	N	426.4			976	1030	1200	320.0	640.0	960.0	1601.0	2401.0	3201.0	96.1	97.5	97.9	98.2	98.3	98.1	98.1	96.0	97.5	97.9	98.1	98.2	98.0	98.0	95.9	97.5	97.9	98.2	98.2	97.9	98.0	5/15/2018	10/15/2018
Power Electronics	FS3150M [34000V]	Y	Y	Y	N	"3150 kW, 34 kV, Grid Support Utility Interactive Inverter with internal transformer"	3307.98	34500	97.5	MET	[05/23/2018]	[1.0.0.]	3/15/2019	[05/23/2018]	N/A	N/A	"Inverters are modular and can be composed by 4 or 6 modules. No differences between modules, they use the same components. Each module can have a different internal working voltage (600V, 615V, 630V, 645V, 660V) but the equipment always incorporates internal Medium Voltage transformer (ABB Model: 1LES500018-000), in order to provide the same maximum output voltage (34.5 kV + or - 10%)."	N	N	6880			891	970	1200	330.8	661.6	992.39	1653.99	2480.99	3307.98	95.02	96.9	97.43	97.75	97.64	97.37	97.48	94.96	96.78	97.36	97.67	97.59	97.23	97.41	94.97	96.78	97.35	97.69	97.6	97.31	97.43	3/15/2019	
Power Electronics	FS3225M [34000V]	Y	Y	Y	N	"3225 kW, 34 kV, Grid Support Utility Interactive Inverter with internal transformer"	3367.326	34500	97.5	MET	[05/23/2018]	[1.0.0.]	3/15/2019	[05/23/2018]	N/A	N/A	"Inverters are modular and can be composed by 4 or 6 modules. No differences between modules, they use the same components. Each module can have a different internal working voltage (600V, 615V, 630V, 645V, 660V) but the equipment always incorporates internal Medium Voltage transformer (ABB Model: 1LES500018-000), in order to provide the same maximum output voltage (34.5 kV + or - 10%)."	N	N	7640			913	980	1200	336.73	673.47	1010.2	1683.66	2525.49	3367.33	95.02	96.89	97.4	97.76	97.72	96.93	97.5	94.97	96.82	97.33	97.64	97.63	96.84	97.41	94.96	96.77	97.33	97.68	97.63	97.0	97.42	3/15/2019	
Rhombus Energy Solutions	BESI-50kW-480 [480V]	Y	Y	Y	N	"50kW, 480 Vac, transformer-less, 3-phase, Multi-Mode Grid Support Utility Interactive Energy Storage Inverter"	49.35	480	94	UL	[06/29/2018]	[00021618]	10/15/2018	[06/29/2018]	No Information Submitted	No Information Submitted		N	N	103			550	636	840	4.94	9.87	14.81	24.68	37.01	49.35	76.57	88.0	92.0	95.14	96.0	96.0	94.16	79.0	89.0	92.0	95.0	96.0	96.0	94.28	79.0	88.86	92.0	94.0	96.0	96.0	94.06	8/15/2018	10/15/2018
Rhombus Energy Solutions	BESS-50kW-480 [480V]	Y	Y	Y	N	"50kW, 480 Vac, transformer-less, 3-phase, Grid Support Utility Interactive Energy Storage Inverter"	49.35	480	94	UL	[06/29/2018]	[00021618]	10/15/2018	[06/29/2018]	No Information Submitted	No Information Submitted		N	N	103			550	636	840	4.94	9.87	14.81	24.68	37.01	49.35	76.57	88.0	92.0	95.14	96.0	96.0	94.16	79.0	89.0	92.0	95.0	96.0	96.0	94.28	79.0	88.86	92.0	94.0	96.0	96.0	94.06	8/15/2018	10/15/2018
SANYO ELECTRIC CO LTD OF PANASONIC GROUP	VBHN325SA17E [240V]	Y	Y	Y	N	"325 W, 96 cell heterojunction monocrystalline ACPV module, white backsheet. DC Module: VBHN325SA17. Micro-inverter: IQ7X-96-x-ACM-US [240V]."	0.315	240	97.5	UL	[10/30/2017];[05/25/2018];[06/26/2018]	[V02.10.00];[V02.12.00];[V02.14.02]	10/15/2018	[10/30/2017];[05/25/2018];[06/26/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.021			53	60	64	0.03	0.06	0.09	0.16	0.24	0.32	95.73	96.84	97.0	97.76	97.76	97.47	97.53	95.61	96.68	96.75	97.67	97.74	97.51	97.46	95.44	96.5	96.66	97.6	97.7	97.48	97.39	4/2/2019	
SANYO ELECTRIC CO LTD OF PANASONIC GROUP	VBHN330SA17E [240V]	Y	Y	Y	N	"330 W, 96 cell heterojunction monocrystalline ACPV module, white backsheet. DC Module: VBHN330SA17. Micro-inverter: IQ7X-96-x-ACM-US [240V]."	0.315	240	97.5	UL	[10/30/2017];[05/25/2018];[06/26/2018]	[V02.10.00];[V02.12.00];[V02.14.02]	10/15/2018	[10/30/2017];[05/25/2018];[06/26/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.021			53	60	64	0.03	0.06	0.09	0.16	0.24	0.32	95.73	96.84	97.0	97.76	97.76	97.47	97.53	95.61	96.68	96.75	97.67	97.74	97.51	97.46	95.44	96.5	96.66	97.6	97.7	97.48	97.39	4/2/2019	
Schneider Electric Solar Inc.	XW Pro 6848 NA [240V]	Y	Y	Y	N	"6 kW, 240 Vac, Special Purpose Grid Support Utility Interactive Battery Inverter/ Charger/ Stand-alone"	6.121	240	93	CSA Group	[3/27/2019]	[v1.02 BN005]	4/2/2019	[3/27/2019]	No Information Submitted	No Information Submitted		N	N	14			47	52	58	0.61	1.22	1.84	3.06	4.59	6.12	91.17	95.06	94.94	94.08	92.4	90.67	93.05	91.05	94.98	94.85	94.01	92.35	90.62	92.99	90.74	94.4	94.71	93.89	92.24	90.52	92.85	4/2/2019	5/1/2019
"Schneider Electric Solar Inverters USA, Inc."	Conext CL125 [600V]	Y	Y	N	N	"125 kW, 600Vac, 3-phase Gird Support Utility Interactive Inverter with the advanced power conversion technology IGBT to convert the DC power normally from the photovoltaic array to stable three-phase AC power and then feed the power to the utility grid."	125	600	98.5	CSA Group	[05/31/2018]	[MDSP_CL125_V11_V01_A_05]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted		N	N	5.59			860	945	1200	12.5	25.0	37.5	62.5	93.75	125.0	98.59	98.83	98.88	98.68	98.45	98.26	98.56	98.29	98.58	98.59	98.49	98.36	98.11	98.41	98.08	98.43	98.48	98.38	98.1	97.63	98.2	8/1/2018	10/15/2018
"Schneider Electric Solar Inverters USA, Inc."	CS1666-1-NA [575V]	Y	Y	N	N	"1.66 MW, 1500 Vdc, 575 Vac, 3-phase, Special Purpose Grid Support Utility Interactive PV Inverter with 1666 kVA Maximum Output Continuous Apparent Power"	1666	575	98	SGS North America	[07/01/2018]	[SG_ICB_MCU_R10.6-7]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	"Weighted Efficiency includes efficiency of 2.0 MVA Square D 3PH distribution transformer, liquid-filled type."	N	N	295			856	1024	1200	167.0	333.0	500.0	833.0	1250.0	1666.0	96.79	97.94	98.09	98.15	97.94	97.66	97.9	96.33	97.56	97.92	98.08	97.88	97.52	97.8	95.68	97.45	97.7	97.9	97.74	97.44	97.7	8/15/2018	10/15/2018
"Schneider Electric Solar Inverters USA, Inc."	CS1666-2-NA [575V]	Y	Y	N	N	"1.66 MW, 1500 Vdc, 575 Vac, 3-phase, Special Purpose Grid Support Utility Interactive PV Inverter with 1831 kVA Maximum Output Continuous Apparent Power"	1666	575	98	SGS North America	[07/01/2018]	[SG_ICB_MCU_R10.6-7]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	"Weighted Efficiency includes efficiency of 2.0 MVA Square D 3PH distribution transformer, liquid-filled type."	N	N	295			856	1024	1200	167.0	333.0	500.0	833.0	1250.0	1666.0	96.79	97.94	98.09	98.15	97.94	97.66	97.9	96.33	97.56	97.92	98.08	97.88	97.52	97.8	95.68	97.45	97.7	97.9	97.74	97.44	97.7	8/15/2018	10/15/2018
"Schneider Electric Solar Inverters USA, Inc."	CS1666-3-NA [575V]	Y	Y	N	N	"1.66 MW, 1500 Vdc, 575 Vac, 3-phase, Special Purpose Grid Support Utility Interactive PV Inverter with 1851 kVA Maximum Output Continuous Apparent Power"	1666	575	98	SGS North America	[07/01/2018]	[SG_ICB_MCU_R10.6-7]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	"Weighted Efficiency includes efficiency of 2.0 MVA Square D 3PH distribution transformer, liquid-filled type."	N	N	295			856	1024	1200	167.0	333.0	500.0	833.0	1250.0	1666.0	96.79	97.94	98.09	98.15	97.94	97.66	97.9	96.33	97.56	97.92	98.08	97.88	97.52	97.8	95.68	97.45	97.7	97.9	97.74	97.44	97.7	8/15/2018	10/15/2018
"Schneider Electric Solar Inverters USA, Inc."	CS1800-NA [575V]	Y	Y	N	N	"1.8 MW, 1500 Vdc, 575 Vac, 3-phase, Special Purpose Grid Support Utility Interactive PV Inverter"	1800	575	98	SGS North America	[07/01/2018]	[SG_ICB_MCU_R10.6-7]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	"Weighted Efficiency includes efficiency of 2.0 MVA Square D 3PH distribution transformer, liquid-filled type."	N	N	295			856	1024	1200	180.0	360.0	540.0	900.0	1350.0	1800.0	96.89	97.93	98.08	98.11	97.92	97.47	97.9	96.67	97.74	98.0	97.99	97.8	97.45	97.8	95.89	97.43	97.67	97.87	97.7	97.34	97.6	8/15/2018	10/15/2018
"Schneider Electric Solar Inverters USA, Inc."	CS2000-NA [575V]	Y	Y	N	N	"2 MW, 1500 Vdc, 575 Vac, 3-phase, Special Purpose Grid Support Utility Interactive PV Inverter"	2000	575	97.5	SGS North America	[07/01/2018]	[SG_ICB_MCU_R10.6-7]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	"Formerly Schneider Electric Solar Inverters USA, Inc. Conext SmartGen CS2000-NA. Weighted Efficiency includes efficiency of 2000 KVA Square D 3PH distribution transformer, liquid-filled type (40425642-006-S09-01)."	N	N	295			865	1042	1195	200.0	400.0	600.0	1000.0	1500.0	2000.0	96.76	97.71	97.98	97.96	97.66	97.21	97.71	96.32	97.58	97.87	97.83	97.56	97.15	97.58	95.92	97.38	97.69	97.72	97.5	97.06	97.48	8/15/2018	10/15/2018
"Schneider Electric Solar Inverters USA, Inc."	CS2200-NA [600V]	Y	Y	N	N	"2.2 MW, 1500 Vdc, 600 Vac, 3-phase, Special Purpose Grid Support Utility Interactive PV Inverter"	2200	600	98	SGS North America	[07/01/2018]	[SG_ICB_MCU_R10.6-7]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	"Weighted Efficiency includes efficiency of 2.5 MVA Square D 3PH distribution transformer, liquid-filled type."	N	N	295			905	1054	1200	220.0	440.0	660.0	1100.0	1650.0	2200.0	97.9	98.28	98.33	98.2	97.82	97.24	98.0	97.6	98.1	98.19	98.09	97.72	97.17	97.8	97.21	97.9	98.05	97.99	97.65	97.1	97.7	8/15/2018	10/15/2018
"Shenzhen Growatt New Energy Technology Co., Ltd"	GROWATT 4000MTLP-US [208V]	Y	Y	Y	N	"4 kW, 208 Vac Grid Support Utility Interactive Inverter"	3.62	208	95.5	Intertek	[10/13/2017]	[KA 1.0]	1/15/2019	[10/13/2017]	No Information Submitted	No Information Submitted		Y	N	0.05			100	482	550	0.36	0.72	1.08	1.81	2.71	3.62	88.8	91.7	93.1	94.6	95.2	95.2	94.4	92.2	95.7	95.7	96.5	96.7	96.7	96.3	91.4	94.3	95.3	96.2	96.5	96.6	96.0	10/16/2017	1/15/2019
"Shenzhen Growatt New Energy Technology Co., Ltd"	GROWATT 4000MTLP-US [240V]	Y	Y	Y	N	"4 kW, 240 Vac Grid Support Utility Interactive Inverter"	4.05	240	96	Intertek	[10/13/2017]	[KA 1.0]	1/15/2019	[10/13/2017]	No Information Submitted	No Information Submitted		Y	N	0.05			100	482	550	0.4	0.81	1.21	2.02	3.04	4.05	89.5	92.1	93.7	95.0	95.5	95.6	94.8	93.1	95.4	96.2	96.9	97.1	97.1	96.7	92.3	94.8	95.9	96.6	96.9	97.0	96.4	10/16/2017	1/15/2019
"Shenzhen Growatt New Energy Technology Co., Ltd"	GROWATT 4000MTLP-US [277V]	Y	Y	Y	N	"4 kW, 277 Vac Grid Support Utility Interactive Inverter"	4.06	277	96	Intertek	[10/13/2017]	[KA 1.0]	1/15/2019	[10/13/2017]	No Information Submitted	No Information Submitted		Y	N	0.05			100	482	550	0.41	0.81	1.22	2.03	3.04	4.06	88.3	91.5	93.1	94.6	95.3	95.5	94.4	93.6	95.7	96.6	95.3	97.4	97.4	96.6	92.7	95.1	96.3	96.9	97.2	97.3	96.8	10/16/2017	1/15/2019
"Shenzhen Growatt New Energy Technology Co., Ltd"	GROWATT 5000MTLP-US [208V]	Y	Y	Y	N	"5 kW, 208 Vac Grid Support Utility Interactive Inverter"	4.59	208	95.5	Intertek	[10/13/2017]	[KA 1.0]	1/15/2019	[10/13/2017]	No Information Submitted	No Information Submitted		Y	N	0.05			100	482	550	0.46	0.92	1.38	2.3	3.44	4.59	89.9	92.5	93.8	94.9	95.1	95.1	94.6	93.2	95.3	96.0	96.6	96.7	96.6	96.4	92.5	94.8	95.7	96.4	96.6	96.5	96.2	10/16/2017	1/15/2019
"Shenzhen Growatt New Energy Technology Co., Ltd"	GROWATT 5000MTLP-US [277V]	Y	Y	Y	N	"5 kW, 277 Vac Grid Support Utility Interactive Inverter"	5.06	277	96.5	Intertek	[10/13/2017]	[KA 1.0]	1/15/2019	[10/13/2017]	No Information Submitted	No Information Submitted		Y	N	0.05			100	482	550	0.51	1.01	1.52	2.53	3.8	5.06	89.5	92.3	93.8	95.0	95.5	95.5	94.8	94.3	96.1	96.8	97.3	97.4	97.3	97.1	93.5	95.6	96.4	97.0	97.2	97.2	96.9	10/16/2017	1/15/2019
"Shenzhen Growatt New Energy Technology Co., Ltd"	GROWATT 5000MTLP-US [240V]	Y	Y	Y	N	"5 kW, 240 Vac Grid Support Utility Interactive Inverter"	5.07	240	96	Intertek	[10/13/2017]	[KA 1.0]	1/15/2019	[10/13/2017]	No Information Submitted	No Information Submitted		Y	N	0.05			100	482	550	0.51	1.01	1.52	2.53	3.8	5.07	90.5	93.0	94.3	95.2	95.4	95.3	94.9	93.9	95.8	96.5	97.0	97.1	96.9	96.8	93.1	95.3	96.1	96.8	96.9	96.9	96.6	10/16/2017	1/15/2019
"Shenzhen Growatt New Energy Technology Co., Ltd"	GROWATT 6000MTLP-US [208V]	Y	Y	Y	N	"6 kW, 208 Vac Grid Support Utility Interactive Inverter"	5.34	208	96	Intertek	[10/13/2017]	[KA 1.0]	1/15/2019	[10/13/2017]	No Information Submitted	No Information Submitted		Y	N	0.05			100	482	550	0.53	1.07	1.6	2.67	4.01	5.34	90.7	93.2	94.3	95.0	95.0	94.9	94.7	93.9	95.7	96.3	96.7	96.6	96.4	96.4	93.3	95.3	95.9	96.5	96.5	96.3	96.2	10/16/2017	1/15/2019
"Shenzhen Growatt New Energy Technology Co., Ltd"	GROWATT 6000MTLP-US [240V]	Y	Y	Y	N	"6 kW, 240 Vac Grid Support Utility Interactive Inverter"	6.08	240	96	Intertek	[10/13/2017]	[KA 1.0]	1/15/2019	[10/13/2017]	No Information Submitted	No Information Submitted		Y	N	0.05			100	482	550	0.61	1.22	1.82	3.04	4.56	6.08	91.3	93.6	94.7	95.4	95.5	95.6	95.1	94.6	96.1	96.7	97.0	97.0	96.8	96.8	93.9	95.6	96.3	96.8	96.8	96.7	96.6	10/16/2017	1/15/2019
"Shenzhen Growatt New Energy Technology Co., Ltd"	GROWATT 6000MTLP-US [277V]	Y	Y	Y	N	"6 kW, 277 Vac Grid Support Utility Interactive Inverter"	6.08	277	96.5	Intertek	[10/13/2017]	[KA 1.0]	1/15/2019	[10/13/2017]	No Information Submitted	No Information Submitted		Y	N	0.05			100	482	550	0.61	1.22	1.82	3.04	4.56	6.08	90.4	93.0	94.4	95.3	95.4	95.3	94.9	94.9	96.4	96.9	97.3	97.4	97.2	97.2	94.1	95.9	96.6	97.1	97.2	97.1	96.9	10/16/2017	1/15/2019
"Shenzhen Growatt New Energy Technology Co., Ltd"	GROWATT 7000MTLP-US [208V]	Y	Y	Y	N	"7 kW, 208 Vac Grid Support Utility Interactive Inverter"	6.093	208	96	Intertek	[10/13/2017]	[KA 1.0]	1/15/2019	[10/13/2017]	No Information Submitted	No Information Submitted		Y	N	0.05			280	385	485	609.3	1218.6	1827.9	3046.5	4569.75	6093.0	93.9	95.4	95.8	95.9	95.5	95.3	95.6	95.4	96.6	96.8	96.6	96.1	95.9	96.3	94.3	95.9	96.4	96.5	96.2	96.0	96.2	10/16/2017	1/15/2019
"Shenzhen Growatt New Energy Technology Co., Ltd"	GROWATT 7600MTLP-US [208V]	Y	Y	Y	N	"7.6 kW, 208 Vac Grid Support Utility Interactive Inverter"	6.74101	208	96	Intertek	[10/13/2017]	[KA 1.0]	1/15/2019	[10/13/2017]	No Information Submitted	No Information Submitted		Y	N	0.05			270	380	480	674.1	1348.2	2022.3	3370.51	5055.76	6741.01	94.1	95.5	95.7	95.7	95.2	95.0	95.3	95.7	96.7	96.8	96.6	96.1	95.9	96.3	94.7	96.2	96.5	96.5	96.1	95.8	96.2	10/16/2017	1/15/2019
"Shenzhen Growatt New Energy Technology Co., Ltd"	GROWATT 7000MTLP-US [240V]	Y	Y	Y	N	"7 kW, 240 Vac Grid Support Utility Interactive Inverter"	7.011	240	96.5	Intertek	[10/13/2017]	[KA 1.0]	1/15/2019	[10/13/2017]	No Information Submitted	No Information Submitted		Y	N	0.051			270	385	485	701.11	1402.22	2103.33	3505.55	5258.33	7011.1	94.0	95.7	95.9	96.0	95.8	95.5	95.8	95.7	96.8	97.0	96.9	96.7	96.4	96.7	94.6	96.4	96.8	96.9	96.7	96.3	96.6	10/16/2017	1/15/2019
"Shenzhen Growatt New Energy Technology Co., Ltd"	GROWATT 7000MTLP-US [277V]	Y	Y	Y	N	"7 kW, 277 Vac Grid Support Utility Interactive Inverter"	7.01607	277	96.5	Intertek	[10/13/2017]	[KA 1.0]	1/15/2019	[10/13/2017]	No Information Submitted	No Information Submitted		Y	N	0.051			275	385	480	701.61	1403.21	2104.82	3508.04	5262.05	7016.07	92.8	95.2	95.4	95.9	96.1	95.9	95.8	93.6	96.3	96.7	96.9	96.8	96.5	96.6	95.0	96.6	97.1	97.3	97.2	97.0	97.1	10/16/2017	1/15/2019
"Shenzhen Growatt New Energy Technology Co., Ltd"	GROWATT 8000MTLP-US [208V]	Y	Y	Y	N	"8 kW, 208 Vac, 110-480 Vdc Grid Support Utility Interactive Inverter with boosting circuit"	7.107	208	97	Intertek	[10/13/2017]	[KC 1.0]	10/15/2018	[10/13/2017]	No Information Submitted	No Information Submitted		N	N	3.3			330	480	550	0.71	1.42	2.13	3.55	5.33	7.11	95.23	96.9	97.17	97.22	96.94	96.73	96.94	95.32	96.9	97.35	97.53	97.37	97.2	97.28	94.57	96.54	97.08	97.37	97.29	97.13	97.13	10/16/2017	10/15/2018
"Shenzhen Growatt New Energy Technology Co., Ltd"	GROWATT 7600MTLP-US [240V]	Y	Y	Y	N	"7.6 kW, 240 Vac Grid Support Utility Interactive Inverter"	7.604	240	96.5	Intertek	[10/13/2017]	[KC 1.0]	1/15/2019	[10/13/2017]	No Information Submitted	No Information Submitted		Y	N	0.051			270	380	480	760.4	1520.8	2281.19	3801.99	5702.99	7603.98	94.3	95.8	96.2	96.1	95.8	95.3	95.8	96.1	97.0	97.2	97.1	96.8	96.3	96.9	94.9	96.5	96.9	96.9	96.7	96.3	96.7	10/16/2017	1/15/2019
"Shenzhen Growatt New Energy Technology Co., Ltd"	GROWATT 7600MTLP-US [277V]	Y	Y	Y	N	"7.6 kW, 277 Vac Grid Support Utility Interactive Inverter"	7.652	277	96.5	Intertek	[10/13/2017]	[KC 1.0]	1/15/2019	[10/13/2017]	No Information Submitted	No Information Submitted		Y	N	0.051			270	380	480	765.15	1530.3	2295.45	3825.75	5738.63	7651.5	94.3	95.8	96.2	96.1	95.8	95.3	95.8	96.1	97.0	97.2	97.1	96.8	96.3	96.9	94.9	96.5	96.9	96.9	96.7	96.3	96.7	10/16/2017	1/15/2019
"Shenzhen Growatt New Energy Technology Co., Ltd"	GROWATT 9000MTLP-US [208V]	Y	Y	Y	N	"9 kW, 208 Vac, 110-480 Vdc Grid Support Utility Interactive Inverter with boosting circuit"	7.864	208	97	Intertek	[10/13/2017]	[KC 1.0]	10/15/2018	[10/13/2017]	No Information Submitted	No Information Submitted		N	N	3.3			330	480	550	0.79	1.57	2.36	3.93	5.9	7.86	95.43	96.86	97.12	97.08	96.76	96.54	96.81	95.52	96.99	97.35	97.45	97.18	97.0	97.17	94.83	96.62	97.06	97.25	97.08	96.89	96.99	10/16/2017	10/15/2018
"Shenzhen Growatt New Energy Technology Co., Ltd"	GROWATT 8000MTLP-US [240V]	Y	Y	Y	N	"8 kW, 240 Vac, 110-480 Vdc Grid Support Utility Interactive Inverter with boosting circuit"	8.061	240	97.5	Intertek	[10/13/2017]	[KC 1.0]	10/15/2018	[10/13/2017]	No Information Submitted	No Information Submitted		N	N	3.5			330	480	550	0.81	1.61	2.42	4.03	6.05	8.06	95.48	96.81	97.3	97.46	97.32	97.02	97.23	95.79	97.09	97.6	97.86	97.79	97.58	97.66	95.26	96.76	97.31	97.63	97.69	97.53	97.48	10/16/2017	10/15/2018
"Shenzhen Growatt New Energy Technology Co., Ltd"	GROWATT 8000MTLP-US [277V]	Y	Y	Y	N	"8 kW, 277 Vac, 110-480 Vdc Grid Support Utility Interactive Inverter with boosting circuit"	8.137	277	97.5	Intertek	[10/13/2017]	[KC 1.0]	10/15/2018	[10/13/2017]	No Information Submitted	No Information Submitted		N	N	3.7			330	480	550	0.81	1.63	2.44	4.07	6.1	8.14	95.44	96.61	97.18	97.52	97.49	97.24	97.32	96.27	97.2	97.78	98.1	98.1	97.95	97.93	95.86	96.89	97.49	97.84	97.96	97.89	97.74	10/16/2017	10/15/2018
"Shenzhen Growatt New Energy Technology Co., Ltd"	GROWATT 10000MTLP-US [208V]	Y	Y	Y	N	"10 kW, 208 Vac, 110-480 Vdc Grid Support Utility Interactive Inverter with boosting circuit"	8.63	208	97	Intertek	[10/13/2017]	[KC 1.0]	10/15/2018	[10/13/2017]	No Information Submitted	No Information Submitted		N	N	3.3			330	480	550	0.86	1.73	2.59	4.32	6.47	8.63	95.56	96.37	96.52	97.05	96.61	96.43	96.63	95.62	96.77	96.79	97.45	97.13	96.96	97.07	95.03	96.78	97.15	97.34	97.0	96.88	96.99	10/16/2017	10/15/2018
"Shenzhen Growatt New Energy Technology Co., Ltd"	GROWATT 9000MTLP-US [240V]	Y	Y	Y	N	"9 kW, 240 Vac, 110-480 Vdc Grid Support Utility Interactive Inverter with boosting circuit"	9.061	240	97.5	Intertek	[10/13/2017]	[KC 1.0]	10/15/2018	[10/13/2017]	No Information Submitted	No Information Submitted		N	N	3.5			330	480	550	0.91	1.81	2.72	4.53	6.8	9.06	95.93	97.04	97.36	97.41	97.16	96.78	97.16	96.13	97.33	97.71	97.86	97.71	97.44	97.64	95.54	96.98	97.33	97.59	97.56	97.31	97.41	10/16/2017	10/15/2018
"Shenzhen Growatt New Energy Technology Co., Ltd"	GROWATT 9000MTLP-US [277V]	Y	Y	Y	N	"9 kW, 277 Vac, 110-480 Vdc Grid Support Utility Interactive Inverter with boosting circuit"	9.169	277	97.5	Intertek	[10/13/2017]	[KC 1.0]	10/15/2018	[10/13/2017]	No Information Submitted	No Information Submitted		N	N	3.7			330	480	550	0.92	1.83	2.75	4.58	6.88	9.17	95.69	96.87	97.34	97.54	97.45	97.16	97.34	96.34	97.28	97.77	98.11	98.06	97.89	97.92	95.93	97.09	97.62	97.92	98.0	97.89	97.81	10/16/2017	10/15/2018
"Shenzhen Growatt New Energy Technology Co., Ltd"	GROWATT 10000MTLP-US [240V]	Y	Y	Y	N	"10 kW, 240 Vac, 110-480 Vdc Grid Support Utility Interactive Inverter with boosting circuit"	10.058	240	97	Intertek	[10/13/2017]	[KC 1.0]	10/15/2018	[10/13/2017]	No Information Submitted	No Information Submitted		N	N	3.5			330	480	550	1.01	2.01	3.02	5.03	7.54	10.06	95.75	96.58	96.69	96.53	96.92	96.61	96.73	95.86	96.9	97.03	97.05	97.61	97.3	97.31	95.38	96.94	97.4	97.64	97.54	97.23	97.41	10/16/2017	10/15/2018
"Shenzhen Growatt New Energy Technology Co., Ltd"	GROWATT 10000MTLP-US [277V]	Y	Y	Y	N	"10 kW, 277 Vac, 110-480 Vdc Grid Support Utility Interactive Inverter with boosting circuit"	10.165	277	97.5	Intertek	[10/13/2017]	[KC 1.0]	10/15/2018	[10/13/2017]	No Information Submitted	No Information Submitted		N	N	3.7			330	480	550	1.02	2.03	3.05	5.08	7.62	10.17	95.58	96.43	96.93	97.52	97.32	97.05	97.19	96.07	97.22	97.39	98.12	97.96	97.73	97.8	95.87	97.16	97.93	97.95	97.95	97.76	97.82	10/16/2017	10/15/2018
"Shenzhen Growatt New Energy Technology Co., Ltd"	GROWATT 33000TL3-US [480V]	Y	Y	Y	N	"33 kW, 480 Vac, three phases, 3/N/PE, Transformerless Grid Support Utility Interactive Inverter"	32.27	480	98.5	Intertek	[09/05/2018]	[teba0101]	1/15/2019	[09/05/2018]	No Information Submitted	No Information Submitted		N	N	2.092			480	700	800	3.23	6.45	9.68	16.14	24.2	32.27	97.3	97.8	98.1	98.1	97.8	97.5	97.9	97.8	98.6	98.8	98.9	98.7	98.5	98.7	97.5	98.0	98.3	98.5	98.3	98.1	98.3	11/15/2018	1/15/2019
"Shenzhen Growatt New Energy Technology Co., Ltd"	GROWATT 36000TL3-US [480V]	Y	Y	Y	N	"36 kW, 480 Vac, three phases, 3/N/PE, Transformerless Grid Support Utility Interactive Inverter"	35.71	480	98.5	Intertek	[09/05/2018]	[teba0101]	1/15/2019	[09/05/2018]	No Information Submitted	No Information Submitted		N	N	2.051			520	700	800	3.57	7.14	10.71	17.86	26.78	35.71	97.5	98.1	98.2	98.3	97.9	97.6	98.0	98.0	98.6	98.6	98.6	98.6	98.4	98.6	97.4	98.1	98.2	98.2	98.3	98.1	98.2	11/15/2018	1/15/2019
"Shenzhen Growatt New Energy Technology Co., Ltd"	GROWATT 40000TL3-US [480V]	Y	Y	Y	N	"40 kW, 480Vac, three phases, 3/N/PE, Transformerless Grid Support Utility Interactive Inverter"	39.85	480	98.5	Intertek	[09/05/2018]	[teba0101]	1/15/2019	[09/05/2018]	No Information Submitted	No Information Submitted		N	N	2.051			570	700	800	3.98	7.97	11.95	19.92	29.89	39.85	97.5	98.0	98.0	98.2	98.0	97.6	98.0	98.2	98.6	98.6	98.4	98.7	98.5	98.6	97.5	98.1	98.1	98.0	98.3	98.1	98.2	11/15/2018	1/15/2019
"Shenzhen Sinexcel Electric Co., Ltd"	PWS2-30K-NA [480V]	Y	Y	Y	N	"30 kW, 480 Vac wall-mounted, bi-directional Grid Support Utility Interactive Energy Storage Inverter"	30.02	480	96.5	Intertek	[9/18/2017]	[V126]	10/15/2018	[9/18/2017]	No Information Submitted	No Information Submitted		N	N	1.857			350	600	750	3.0	6.0	9.01	15.01	22.52	30.02	91.23	94.28	95.18	95.63	95.56	95.19	95.27	94.08	95.92	96.61	97.01	97.03	96.87	96.79	94.99	96.63	97.18	97.44	97.45	97.27	97.27	11/1/2017	10/15/2018
"Shenzhen Sinexcel Electric Co., Ltd"	PWS1-50K-NA [480V]	Y	Y	Y	N	"50 kW, 480 Vac Grid Support Utility Interactive Inverter with 1 Inverter modules"	48.58	480	94	Intertek	[4/23/2017]	"[1320, 130, 1420]"	10/15/2018	[4/23/2017]	No Information Submitted	No Information Submitted		N	N	860			500	650	850	4.86	9.72	14.57	24.29	36.44	48.58	87.32	92.42	93.96	94.91	94.93	94.62	94.37	86.48	91.83	93.52	94.54	94.62	94.31	93.99	85.51	91.21	92.89	94.13	94.15	93.92	93.49	7/1/2017	10/15/2018
"Shenzhen Sinexcel Electric Co., Ltd"	PWS1-100K-NA [480V]	Y	Y	Y	N	"100 kW, 480 Vac Grid Support Utility Interactive Inverter with 2 Inverter modules"	98.013	480	94	Intertek	[4/23/2017]	"[1320, 130, 1420]"	10/15/2018	[4/23/2017]	No Information Submitted	No Information Submitted		N	N	997			500	650	850	9.8	19.6	29.4	49.01	73.51	98.01	87.31	92.46	94.05	95.03	95.11	94.8	94.5	86.57	91.93	93.58	94.54	94.64	94.38	94.02	85.6	91.28	93.0	94.07	94.26	94.04	93.56	7/1/2017	10/15/2018
"Shenzhen Sinexcel Electric Co., Ltd"	PWS1-150K-NA [480V]	Y	Y	Y	N	"150 kW, 480 Vac Grid Support Utility Interactive Inverter with 3 Inverter modules"	147.47	480	94.5	Intertek	[4/23/2017]	"[1320, 130, 1420]"	10/15/2018	[4/23/2017]	No Information Submitted	No Information Submitted		N	N	1360			500	650	850	14.75	29.49	44.24	73.74	110.6	147.47	88.59	93.1	94.45	95.17	95.22	94.89	94.73	87.83	92.62	94.08	94.97	95.02	94.7	94.47	86.74	91.9	93.46	94.35	94.47	94.24	93.87	7/1/2017	10/15/2018
"Shenzhen Sinexcel Electric Co., Ltd"	PWS1-250K-NA [480V]	Y	Y	Y	N	"250 kW, 480 Vac Grid Support Utility Interactive Inverter with 5 Inverter modules"	244.026	480	95	Intertek	[4/23/2017]	"[1320, 130, 1420]"	10/15/2018	[4/23/2017]	No Information Submitted	No Information Submitted		N	N	1860			500	650	850	24.4	48.81	73.21	122.01	183.02	244.03	91.39	94.97	95.7	96.03	95.78	95.42	95.59	90.45	94.4	95.21	95.57	95.38	95.02	95.14	89.22	93.57	94.6	95.08	94.96	94.63	94.63	7/1/2017	10/15/2018
"Shenzhen Sinexcel Electric Co., Ltd"	PWS1-500KTL-NA [400V]	Y	Y	Y	N	"500 kW, 400 Vac Grid Support Utility-Interactive Energy Storage Inverter"	498.34	400	96	Intertek	[02/26/2018]	[1400]	10/15/2018	[02/26/2018]	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 500 kVA Low-Voltage Dry-Type Distribution Transformers Table in DOE2016.	N	N	289.9			640	750	900	49.83	99.67	149.5	249.17	373.76	498.34	93.95	96.0	96.6	96.83	96.64	96.31	96.52	93.16	95.61	96.3	96.61	96.47	96.13	96.28	92.19	95.03	95.86	96.27	96.14	95.84	95.9	5/1/2018	10/15/2018
SMA America	SB3.0-1SP-US-40 [208V]	Y	Y	Y	N	"3.0 kW, 208 Vac transformerless Grid Support Utility Interactive Inverter"	3	208	96	UL	[2/21/2017]	[02.03.00.R]	10/15/2018	[2/21/2017]	No Information Submitted	No Information Submitted		Y	N	5.36			155	365	480	0.3	0.61	0.91	1.52	2.27	3.03	92.08	94.91	95.63	95.99	96.0	95.73	95.73	92.07	95.66	96.46	97.04	97.2	97.08	96.79	88.52	94.5	95.72	96.42	96.77	96.64	96.12	8/1/2018	2/15/2019
SMA America	SB3.0-1SP-US-40 [240V]	Y	Y	Y	N	"3.0 kW, 240 Vac transformerless Grid Support Utility Interactive Inverter"	3	240	96.5	UL	[2/21/2017]	[02.03.00.R]	10/15/2018	[2/21/2017]	No Information Submitted	No Information Submitted		Y	N	5.39			155	365	480	0.3	0.61	0.91	1.52	2.28	3.04	90.95	94.44	95.38	95.94	96.04	95.94	95.65	92.04	95.78	96.64	97.16	97.52	97.58	97.03	88.51	94.44	95.74	96.68	97.02	97.0	96.33	8/1/2018	2/15/2019
SMA America	SB3.0-1TP-US-40 [208V]	Y	Y	Y	N	"3.0 kW, 208 Vac transformerless Grid Support Utility Interactive Inverter with revenue grade energy meter"	3	208	96	UL	[06/28/2018]	[02.03.00.R]	10/15/2018	[06/28/2018]	No Information Submitted	No Information Submitted		Y	N	5.36			155	365	480	0.3	0.61	0.91	1.52	2.27	3.03	92.08	94.91	95.63	95.99	96.0	95.73	95.73	92.07	95.66	96.46	97.04	97.2	97.08	96.79	88.52	94.5	95.72	96.42	96.77	96.64	96.12	8/1/2018	2/15/2019
SMA America	SB3.0-1TP-US-40 [240V]	Y	Y	Y	N	"3.0 kW, 240 Vac transformerless Grid Support Utility Interactive Inverter with revenue grade energy meter"	3	240	96.5	UL	[06/28/2018]	[02.03.00.R]	10/15/2018	[06/28/2018]	No Information Submitted	No Information Submitted		Y	N	5.39			155	365	480	0.3	0.61	0.91	1.52	2.28	3.04	90.95	94.44	95.38	95.94	96.04	95.94	95.65	92.04	95.78	96.64	97.16	97.52	97.58	97.03	88.51	94.44	95.74	96.68	97.02	97.0	96.33	8/1/2018	2/15/2019
SMA America	SB3.0-1SP-US-41 [208V]	Y	Y	Y	N	"3.0 kW, 208 Vac Grid Support Utility Interactive Inverter"	3.0276	208	96	UL	[03/13/2019]	[V2.04.15.R]	5/1/2019	[03/13/2019]	No Information Submitted	No Information Submitted		Y	N	5.36			155	365	480	0.3	0.61	0.91	1.51	2.27	3.03	92.08	94.91	95.63	95.99	96.0	95.73	95.73	92.07	95.66	96.46	97.04	97.2	97.08	96.79	88.52	94.5	95.72	96.42	96.77	96.64	96.12	5/1/2019	
SMA America	SB3.0-1SP-US-41 [240V]	Y	Y	Y	N	"3.0 kW, 240 Vac Grid Support Utility Interactive Inverter"	3.036	240	96.5	UL	[03/13/2019]	[V2.04.15.R]	5/1/2019	[03/13/2019]	No Information Submitted	No Information Submitted		Y	N	5.39			155	365	480	0.3	0.61	0.91	1.52	2.28	3.04	90.95	94.44	95.38	95.94	96.04	95.94	95.65	92.04	95.79	96.64	97.17	97.52	97.58	97.04	88.51	94.44	95.74	96.68	97.02	97.0	96.33	5/1/2019	
SMA America	SB3.8-1SP-US-40 [208V]	Y	Y	Y	N	"3.8 kW, 208 Vac transformerless Grid Support Utility Interactive Inverter"	3.6	208	96.5	UL	[2/21/2017]	[02.03.00.R]	10/15/2018	[2/21/2017]	No Information Submitted	No Information Submitted		Y	N	5.36			195	365	480	0.36	0.72	1.08	1.8	2.7	3.6	92.93	95.48	96.03	96.47	96.38	96.15	96.16	92.53	95.95	96.62	97.06	97.22	96.98	96.85	89.81	94.92	96.0	96.58	96.77	96.85	96.27	8/1/2018	2/15/2019
SMA America	SB3.8-1TP-US-40 [208V]	Y	Y	Y	N	"3.8 kW, 208 Vac transformerless Grid Support Utility Interactive Inverter with revenue grade energy meter"	3.6	208	96.5	UL	[06/28/2018]	[02.03.00.R]	10/15/2018	[06/28/2018]	No Information Submitted	No Information Submitted		Y	N	5.36			195	365	480	0.36	0.72	1.08	1.8	2.7	3.6	92.93	95.48	96.03	96.47	96.38	96.15	96.16	92.53	95.95	96.62	97.06	97.22	96.98	96.85	89.81	94.92	96.0	96.58	96.77	96.85	96.27	8/1/2018	2/15/2019
SMA America	SB3.8-1SP-US-41 [208V]	Y	Y	Y	N	"3.8 kW, 208 Vac Grid Support Utility Interactive Inverter"	3.604	208	96.5	UL	[03/13/2019]	[V2.04.15.R]	5/1/2019	[03/13/2019]	No Information Submitted	No Information Submitted		Y	N	5.36			195	365	480	0.36	0.72	1.08	1.8	2.7	3.6	92.93	95.48	96.03	96.47	96.38	96.15	96.16	92.53	95.95	96.62	97.06	97.22	96.98	96.85	89.81	94.92	96.0	96.58	96.77	96.85	96.27	5/1/2019	
SMA America	SB3.8-1SP-US-40 [240V]	Y	Y	Y	N	"3.8 kW, 240 Vac transformerless Grid Support Utility Interactive Inverter"	3.8	240	96.5	UL	[2/21/2017]	[02.03.00.R]	10/15/2018	[2/21/2017]	No Information Submitted	No Information Submitted		Y	N	5.39			195	365	480	0.39	0.77	1.16	1.93	2.89	3.85	92.68	95.37	96.07	96.46	96.44	96.23	96.19	93.68	96.44	96.9	97.43	97.59	97.47	97.25	90.81	95.31	96.4	96.91	97.16	97.31	96.68	8/1/2018	2/15/2019
SMA America	SB3.8-1TP-US-40 [240V]	Y	Y	Y	N	"3.8 kW, 240 Vac transformerless Grid Support Utility Interactive Inverter with revenue grade energy meter"	3.8	240	96.5	UL	[06/28/2018]	[V02.03.00.R]	10/15/2018	[06/28/2018]	No Information Submitted	No Information Submitted		Y	N	5.39			195	365	480	0.39	0.77	1.16	1.93	2.89	3.85	92.68	95.37	96.07	96.46	96.44	96.23	96.19	93.68	96.44	96.9	97.43	97.59	97.47	97.25	90.81	95.31	96.4	96.91	97.16	97.31	96.68	8/1/2018	2/15/2019
SMA America	SBS3.8-US-10 [240V]	Y	Y	Y	N	"3.8 kW, 240 Vac, 1-phase, Sunny Boy Storage- Permanently-connected, Transformerless Multimode - Grid Support Utility Interactive and Standalone functionality - Inverter"	3.8	240	96.5	UL	[12/14/2017]	[1.00.04.R]	10/15/2018	[12/14/2017]	No Information Submitted	No Information Submitted		N	N	6.53			220	360	550	0.38	0.76	1.14	1.91	2.86	3.81	92.69	95.52	96.1	96.43	96.41	96.29	96.18	93.61	96.46	97.1	97.42	97.47	97.38	97.2	88.56	94.72	96.09	96.85	97.03	97.02	96.42	7/2/2018	2/15/2019
SMA America	SB3.8-1SP-US-41 [240V]	Y	Y	Y	N	"3.8 kW, 240 Vac Grid Support Utility Interactive Inverter"	3.853	240	96.5	UL	[03/13/2019]	[V2.04.15.R]	5/1/2019	[03/13/2019]	No Information Submitted	No Information Submitted		Y	N	5.39			195	365	480	0.39	0.77	1.16	1.93	2.89	3.85	92.68	95.37	96.07	96.46	96.44	96.23	96.19	93.68	96.44	96.9	97.43	97.59	97.47	97.25	90.81	95.31	96.4	96.91	97.16	97.31	96.68	5/1/2019	
SMA America	SB5.0-1SP-US-40 [208V]	Y	Y	Y	N	"5.0 kW, 208 Vac transformerless Grid Support Utility Interactive Inverter"	5	208	96.5	UL	[2/21/2017]	[02.03.00.R]	10/15/2018	[2/21/2017]	No Information Submitted	No Information Submitted		Y	N	5.06			220	365	480	0.51	1.01	1.52	2.53	3.8	5.06	94.7	96.3	96.6	96.6	96.4	96.0	96.4	94.7	96.7	97.1	97.2	97.1	96.8	97.0	91.1	96.1	96.7	96.9	97.0	96.8	96.6	8/1/2018	2/15/2019
SMA America	SB5.0-1SP-US-40 [240V]	Y	Y	Y	N	"5.0 kW, 240 Vac transformerless Grid Support Utility Interactive Inverter"	5	240	97	UL	[2/21/2017]	[02.03.00.R]	10/15/2018	[2/21/2017]	No Information Submitted	No Information Submitted		Y	N	5.21			220	365	480	0.51	1.01	1.52	2.53	3.79	5.05	93.3	96.0	96.5	96.7	96.6	96.4	96.4	93.4	96.9	97.2	97.5	97.4	97.2	97.2	91.2	96.2	96.8	97.2	97.4	97.3	97.0	8/1/2018	2/15/2019
SMA America	SB5.0-1TP-US-40 [208V]	Y	Y	Y	N	"5.0 kW, 208 Vac transformerless Grid Support Utility Interactive Inverter with revenue grade energy meter"	5	208	96.5	UL	[06/28/2018]	[V02.03.00.R]	10/15/2018	[06/28/2018]	No Information Submitted	No Information Submitted		Y	N	5.06			220	365	480	0.51	1.01	1.52	2.53	3.8	5.06	94.7	96.3	96.6	96.6	96.4	96.0	96.4	94.7	96.7	97.1	97.2	97.1	96.8	97.0	91.1	96.1	96.7	96.9	97.0	96.8	96.6	8/1/2018	2/15/2019
SMA America	SB5.0-1TP-US-40 [240V]	Y	Y	Y	N	"5.0 kW, 240 Vac transformerless Grid Support Utility Interactive Inverter with revenue grade energy meter"	5	240	97	UL	[06/28/2018]	[V02.03.00.R]	10/15/2018	[06/28/2018]	No Information Submitted	No Information Submitted		Y	N	5.21			220	365	480	0.51	1.01	1.52	2.53	3.79	5.05	93.3	96.0	96.5	96.7	96.6	96.4	96.4	93.4	96.9	97.2	97.5	97.4	97.2	97.2	91.2	96.2	96.8	97.2	97.4	97.3	97.0	8/1/2018	2/15/2019
SMA America	SBS5.0-US-10 [240V]	Y	Y	Y	N	"5.0 kW, 240 Vac, 1-phase, Sunny Boy Storage- Permanently-connected, Transformerless Multimode - Grid Support Utility Interactive and Standalone functionality - Inverter"	5	240	96.5	UL	[12/14/2017]	[1.00.04.R]	10/15/2018	[12/14/2017]	No Information Submitted	No Information Submitted		N	N	6.53			220	360	550	0.5	1.0	1.5	2.51	3.76	5.02	93.76	95.99	96.35	96.43	96.31	96.11	96.21	94.61	96.93	97.32	97.45	97.4	97.21	97.25	92.42	95.74	96.53	97.0	97.03	96.59	96.69	7/2/2018	2/15/2019
SMA America	SB5.0-1SP-US-41 [208V]	Y	Y	Y	N	"5.0 kW, 208 Vac Grid Support Utility Interactive Inverter"	5.05	208	96.5	UL	[03/13/2019]	[V2.04.15.R]	5/1/2019	[03/13/2019]	No Information Submitted	No Information Submitted		Y	N	5.06			220	365	480	0.5	1.01	1.51	2.52	3.79	5.05	94.69	96.31	96.56	96.63	96.45	96.03	96.4	94.73	96.72	97.08	97.23	97.08	96.77	96.99	91.1	96.15	96.66	96.91	96.96	96.8	96.63	5/1/2019	
SMA America	SB5.0-1SP-US-41 [240V]	Y	Y	Y	N	"5.0 kW, 240 Vac Grid Support Utility Interactive Inverter"	5.059	240	97	UL	[03/13/2019]	[V2.04.15.R]	5/1/2019	[03/13/2019]	No Information Submitted	No Information Submitted		Y	N	5.21			220	365	480	0.51	1.01	1.52	2.53	3.79	5.06	93.35	96.03	96.46	96.66	96.61	96.37	96.43	93.44	96.86	97.23	97.51	97.41	97.22	97.22	91.21	96.18	96.81	97.21	97.37	97.27	96.96	5/1/2019	
SMA America	SB6.0-1SP-US-41 [208V]	Y	Y	Y	N	"6.0 kW, 208 Vac Grid Support Utility Interactive Inverter"	5.418	208	96.5	UL	[03/13/2019]	[V2.04.15.R]	5/1/2019	[03/13/2019]	No Information Submitted	No Information Submitted		Y	N	5.06			220	365	480	0.54	1.08	1.63	2.71	4.06	5.42	94.81	96.32	96.57	96.63	96.43	95.98	96.4	94.85	96.74	97.08	97.23	97.07	96.77	96.98	91.75	96.18	96.68	96.85	96.96	96.79	96.65	5/1/2019	
SMA America	SB6.0-1SP-US-40 [208V]	Y	Y	Y	N	"6.0 kW, 208 Vac transformerless Grid Support Utility Interactive Inverter"	5.49	208	96.5	UL	[2/21/2017]	[02.03.00.R]	10/15/2018	[2/21/2017]	No Information Submitted	No Information Submitted		Y	N	5.06			220	365	480	0.55	1.1	1.65	2.75	4.12	5.49	94.8	96.3	96.6	96.6	96.4	96.0	96.4	94.8	96.7	97.1	97.2	97.1	96.8	97.0	91.7	96.2	96.7	96.8	97.0	96.8	96.6	8/1/2018	2/15/2019
SMA America	SB6.0-1TP-US-40 [208V]	Y	Y	Y	N	"6.0 kW, 208 Vac transformerless Grid Support Utility Interactive Inverter with revenue grade energy meter"	5.49	208	96.5	UL	[06/28/2018]	[V02.03.00.R]	10/15/2018	[06/28/2018]	No Information Submitted	No Information Submitted		Y	N	5.06			220	365	480	0.55	1.1	1.65	2.75	4.12	5.49	94.8	96.3	96.6	96.6	96.4	96.0	96.4	94.8	96.7	97.1	97.2	97.1	96.8	97.0	91.7	96.2	96.7	96.8	97.0	96.8	96.6	8/1/2018	2/15/2019
SMA America	SB6.0-1SP-US-40 [240V]	Y	Y	Y	N	"6.0 kW, 240 Vac transformerless Grid Support Utility Interactive Inverter"	6	240	97	UL	[2/21/2017]	[02.03.00.R]	10/15/2018	[2/21/2017]	No Information Submitted	No Information Submitted		Y	N	5.21			220	365	480	0.61	1.21	1.82	3.03	4.54	6.05	94.7	96.3	96.6	96.6	96.5	96.1	96.4	95.4	97.1	97.4	97.6	97.3	97.0	97.3	93.4	96.5	97.0	97.3	97.3	97.0	97.1	8/1/2018	2/15/2019
SMA America	SB6.0-1TP-US-40 [240V]	Y	Y	Y	N	"6.0 kW, 240 Vac transformerless Grid Support Utility Interactive Inverter with revenue grade energy meter"	6	240	97	UL	[06/28/2018]	[V02.03.00.R]	10/15/2018	[06/28/2018]	No Information Submitted	No Information Submitted		Y	N	5.21			220	365	480	0.61	1.21	1.82	3.03	4.54	6.05	94.7	96.3	96.6	96.6	96.5	96.1	96.4	95.4	97.1	97.4	97.6	97.3	97.0	97.3	93.4	96.5	97.0	97.3	97.3	97.0	97.1	8/1/2018	2/15/2019
SMA America	SBS6.0-US-10 [240V]	Y	Y	Y	N	"6.0 kW, 240 Vac, 1-phase, Sunny Boy Storage- Permanently-connected, Transformerless Multimode - Grid Support Utility Interactive and Standalone functionality - Inverter"	6	240	96.5	UL	[12/14/2017]	[1.00.04.R]	10/15/2018	[12/14/2017]	No Information Submitted	No Information Submitted		N	N	6.53			220	360	550	0.6	1.2	1.81	3.01	4.52	6.02	94.46	96.15	96.43	96.4	96.19	95.96	96.18	95.85	97.2	97.4	97.45	97.28	96.99	97.26	93.25	96.24	96.8	97.03	96.97	96.8	96.77	7/2/2018	2/15/2019
SMA America	SB6.0-1SP-US-41 [240V]	Y	Y	Y	N	"6.0 kW, 240 Vac Grid Support Utility Interactive Inverter"	6.052	240	97	UL	[03/13/2019]	[V2.04.15.R]	5/1/2019	[03/13/2019]	No Information Submitted	No Information Submitted		Y	N	5.21			220	365	480	0.61	1.21	1.82	3.03	4.54	6.05	94.68	96.31	96.62	96.65	96.48	96.14	96.43	95.44	97.1	97.37	97.56	97.31	97.01	97.27	93.37	96.55	97.01	97.32	97.28	97.01	97.05	5/1/2019	
SMA America	SB7.0-1SP-US-40 [208V]	Y	Y	Y	N	"7.0 kW, 208 Vac transformerless Grid Support Utility Interactive Inverter"	6.92	208	96.5	UL	[2/21/2017]	[02.03.00.R]	10/15/2018	[2/21/2017]	No Information Submitted	No Information Submitted		Y	N	5.37			245	365	480	0.69	1.38	2.08	3.46	5.19	6.92	95.42	96.5	96.88	96.39	96.13	95.59	96.24	95.35	96.66	97.14	97.04	96.66	96.23	96.73	94.14	96.35	96.68	96.68	96.35	96.3	96.37	8/1/2018	2/15/2019
SMA America	SB7.0-1TP-US-40 [208V]	Y	Y	Y	N	"7.0 kW, 208 Vac transformerless Grid Support Utility Interactive Inverter with revenue grade energy meter"	6.92	208	96.5	UL	[06/28/2018]	[V02.03.00.R]	10/15/2018	[06/28/2018]	No Information Submitted	No Information Submitted		Y	N	5.37			245	365	480	0.69	1.38	2.08	3.46	5.19	6.92	95.42	96.5	96.88	96.39	96.13	95.59	96.24	95.35	96.66	97.14	97.04	96.66	96.23	96.73	94.14	96.35	96.68	96.68	96.35	96.3	96.37	8/1/2018	2/15/2019
SMA America	SB7.7-1SP-US-40 [208V]	Y	Y	Y	N	"7.7 kW, 208 Vac transformerless Grid Support Utility Interactive Inverter"	6.92	208	96.5	UL	[2/21/2017]	[02.03.00.R]	10/15/2018	[2/21/2017]	No Information Submitted	No Information Submitted		Y	N	5.37			270	365	480	0.69	1.38	2.08	3.46	5.19	6.92	95.69	96.71	96.73	96.54	96.05	95.69	96.24	95.35	96.66	97.14	97.04	96.66	96.23	96.73	94.14	96.35	96.68	96.68	96.35	96.3	96.37	8/1/2018	2/15/2019
SMA America	SB7.7-1TP-US-40 [208V]	Y	Y	Y	N	"7.7 kW, 208 Vac transformerless Grid Support Utility Interactive Inverter with revenue grade energy meter"	6.92	208	96.5	UL	[06/28/2018]	[V02.03.00.R]	10/15/2018	[06/28/2018]	No Information Submitted	No Information Submitted		Y	N	5.37			270	365	480	0.69	1.38	2.08	3.46	5.19	6.92	95.69	96.71	96.73	96.54	96.05	95.69	96.24	95.35	96.66	97.14	97.04	96.66	96.23	96.73	94.14	96.35	96.68	96.68	96.35	96.3	96.37	8/1/2018	2/15/2019
SMA America	SB7.0-1SP-US-41 [208V]	Y	Y	Y	N	"7.0 kW, 208 Vac Grid Support Utility Interactive Inverter  "	6.923	208	96.5	UL	[03/13/2019]	[V2.04.15.R]	5/1/2019	[03/13/2019]	No Information Submitted	No Information Submitted		Y	N	5.37			245	365	480	0.69	1.38	2.08	3.46	5.19	6.92	95.42	96.5	96.88	96.39	96.13	95.59	96.24	95.35	96.66	97.14	97.04	96.66	96.23	96.73	94.14	96.35	96.68	96.68	96.35	96.3	96.37	5/1/2019	
SMA America	SB7.7-1SP-US-41 [208V]	Y	Y	Y	N	"7.7 kW, 208 Vac Grid Support Utility Interactive Inverter  "	6.923	208	96.5	UL	[03/13/2019]	[V2.04.15.R]	5/1/2019	[03/13/2019]	No Information Submitted	No Information Submitted		Y	N	5.37			270	365	480	0.69	1.38	2.08	3.46	5.19	6.92	95.69	96.71	96.73	96.54	96.05	95.69	96.24	95.35	96.66	97.14	97.04	96.66	96.23	96.73	94.14	96.35	96.68	96.68	96.35	96.3	96.37	5/1/2019	
SMA America	SB7.0-1SP-US-40 [240V]	Y	Y	Y	N	"7.0 kW, 240 Vac transformerless Grid Support Utility Interactive Inverter"	7	240	97	UL	[2/21/2017]	[02.03.00.R]	10/15/2018	[2/21/2017]	No Information Submitted	No Information Submitted		Y	N	5.1			245	365	480	0.71	1.42	2.13	3.55	5.32	7.1	95.1	96.53	96.63	96.75	96.52	96.07	96.5	95.72	97.41	97.49	97.4	96.98	96.52	97.08	93.76	96.55	96.91	97.19	97.0	96.67	96.86	8/1/2018	2/15/2019
SMA America	SB7.0-1TP-US-40 [240V]	Y	Y	Y	N	"7.0 kW, 240 Vac transformerless Grid Support Utility Interactive Inverter with revenue grade energy meter"	7	240	97	UL	[06/28/2018]	[V02.03.00.R]	10/15/2018	[06/28/2018]	No Information Submitted	No Information Submitted		Y	N	5.1			245	365	480	0.71	1.42	2.13	3.55	5.32	7.1	95.1	96.53	96.63	96.75	96.52	96.07	96.5	95.72	97.41	97.49	97.4	96.98	96.52	97.08	93.76	96.55	96.91	97.19	97.0	96.67	96.86	8/1/2018	2/15/2019
SMA America	SB7.0-1SP-US-41 [240V]	Y	Y	Y	N	"7.0 kW, 240 Vac Grid Support Utility Interactive Inverter  "	7.009	240	97	UL	[03/13/2019]	[V2.04.15.R]	5/1/2019	[03/13/2019]	No Information Submitted	No Information Submitted		Y	N	5.1			245	365	480	0.7	1.4	2.1	3.5	5.26	7.01	95.1	96.53	96.63	96.75	96.52	96.07	96.5	95.72	97.41	97.49	97.4	96.98	96.52	97.08	93.76	96.55	96.91	97.19	97.0	96.67	96.86	5/1/2019	
SMA America	SB7.7-1SP-US-41 [240V]	Y	Y	Y	N	"7.7 kW, 240 Vac Grid Support Utility Interactive Inverter  "	7.756	240	97	UL	[03/13/2019]	[V2.04.15.R]	5/1/2019	[03/13/2019]	No Information Submitted	No Information Submitted		Y	N	5.1			270	365	480	0.78	1.55	2.33	3.88	5.82	7.76	95.66	96.76	97.08	96.95	96.54	96.01	96.64	96.03	97.52	97.44	97.31	96.79	96.35	96.96	94.68	96.83	97.02	97.19	96.88	96.73	96.86	5/1/2019	
SMA America	SB7.7-1SP-US-40 [240V]	Y	Y	Y	N	"7.7 kW, 240 Vac transformerless Grid Support Utility Interactive Inverter"	7.76	240	97	UL	[2/21/2017]	[02.03.00.R]	10/15/2018	[2/21/2017]	No Information Submitted	No Information Submitted		Y	N	5.1			270	365	480	0.78	1.55	2.33	3.88	5.82	7.76	95.66	96.76	97.08	96.95	96.54	96.01	96.64	96.03	97.52	97.44	97.31	96.79	96.35	96.96	94.68	96.83	97.02	97.19	96.88	96.73	96.86	8/1/2018	2/15/2019
SMA America	SB7.7-1TP-US-40 [240V]	Y	Y	Y	N	"7.7 kW, 240 Vac transformerless Grid Support Utility Interactive Inverter with revenue grade energy meter"	7.76	240	97	UL	[06/28/2018]	[V02.03.00.R]	10/15/2018	[06/28/2018]	No Information Submitted	No Information Submitted		Y	N	5.1			270	365	480	0.78	1.55	2.33	3.88	5.82	7.76	95.66	96.76	97.08	96.95	96.54	96.01	96.64	96.03	97.52	97.44	97.31	96.79	96.35	96.96	94.68	96.83	97.02	97.19	96.88	96.73	96.86	8/1/2018	2/15/2019
SMA America	STP12000TL-US-10 [480V]	Y	Y	Y	N	"Sunny Tripower TL-US 12 kW, 480Vac, 3-phase, Transformerless Grid Support Utility Interactive Inverter"	12	480	97.5	UL	[7/13/2017]	[2.03.04.R]	10/15/2018	[7/13/2017]	No Information Submitted	No Information Submitted		Y	N	1.79			300	675	800	1.2	2.4	3.6	6.0	9.0	12.0	92.89	95.83	96.49	96.69	96.63	96.51	96.43	94.89	96.88	97.49	97.78	97.83	97.81	97.61	94.15	97.2	97.7	98.01	98.18	98.19	97.88	8/1/2018	2/15/2019
SMA America	STP15000TL-US-10 [480V]	Y	Y	Y	N	"Sunny Tripower TL-US 15 kW, 480Vac, 3-phase, Transformerless Grid Support Utility Interactive Inverter"	15	480	97.5	UL	[7/13/2017]	[2.03.04.R]	10/15/2018	[7/13/2017]	No Information Submitted	No Information Submitted		Y	N	1.79			300	675	800	1.5	3.0	4.5	7.5	11.25	15.0	93.86	96.22	96.73	96.66	96.53	96.35	96.45	95.5	97.19	97.8	97.8	97.83	97.78	97.69	95.55	97.52	97.92	98.17	98.21	98.16	98.03	8/1/2018	2/15/2019
SMA America	STP20000TL-US-10 [480V]	Y	Y	Y	N	"Sunny Tripower TL-US 20 kW, 480Vac, 3-phase, Transformerless Grid Support Utility Interactive Inverter"	20	480	97.5	UL	[7/13/2017]	[2.03.04.R]	10/15/2018	[7/13/2017]	No Information Submitted	No Information Submitted		Y	N	1.79			380	695	800	2.0	4.0	6.0	10.0	15.0	20.0	95.17	96.96	97.21	97.08	96.93	96.71	96.92	97.23	98.29	98.51	98.55	97.84	97.71	98.06	96.49	97.87	98.13	98.22	98.17	98.04	98.09	8/1/2018	2/15/2019
SMA America	STP24000TL-US-10 [480V]	Y	Y	Y	N	"Sunny Tripower TL-US 24 kW, 480Vac, 3-phase, Transformerless Grid Support Utility Interactive Inverter"	24	480	98	UL	[7/13/2017]	[2.03.04.R]	10/15/2018	[7/13/2017]	No Information Submitted	No Information Submitted		Y	N	1.79			450	712	800	2.41	4.81	7.22	12.03	18.05	24.06	96.08	97.42	97.44	97.32	97.12	96.87	97.16	97.46	98.35	98.5	98.53	98.44	98.27	98.41	96.91	98.0	98.19	98.2	98.08	97.88	98.06	8/1/2018	2/15/2019
SMA America	STP30000TL-US-10 [480V]	Y	Y	Y	N	"Sunny Tripower TL-US 30 kW, 480Vac, 3-phase, Transformerless Grid Support Utility Interactive Inverter"	30	480	98	UL	[7/6/2017]	[2.03.04.R]	10/15/2018	[7/6/2017]	No Information Submitted	No Information Submitted		Y	N	1.22			500	720	800	3.0	6.0	9.0	15.01	22.51	30.01	96.59	97.72	97.93	97.98	97.84	97.62	97.81	97.59	98.45	98.69	98.6	98.54	98.33	98.52	97.03	98.06	98.45	98.39	98.28	98.08	98.25	8/1/2018	2/15/2019
SMA America	STP 33-US-41 [480V]	Y	Y	Y	N	"33.3 kW, 480 Vac, 3-phase, transformerless, Grid Support Utility Interactive Inverter"	33.30	480	97.5	UL	[11/08/2018]	[01.09.03.R]	12/17/2018	[11/08/2018]	No Information Submitted	No Information Submitted		N	N	5.43			330	683	800	3.33	6.66	9.99	16.65	24.975	33.3	94.3	96.3	96.7	96.6	96.5	96.0	96.4	94.7	96.8	97.3	97.6	97.7	97.7	97.5	95.7	97.6	98.0	98.2	98.1	98.0	98.0	12/17/2018	2/15/2019
SMA America	STP 50-US-41 [480V]	Y	Y	Y	N	"50 kW, 480 Vac, 3-phase, transformerless, Grid Support Utility Interactive Inverter"	50.00	480	97.5	UL	[11/08/2018]	[01.09.03.R]	12/17/2018	[11/08/2018]	No Information Submitted	No Information Submitted		N	N	5.43			500	725	800	5.0006	10.0012	15.0018	25.003	37.5045	50.006	95.6	97.1	97.4	97.4	97.0	96.7	97.1	96.2	97.4	97.7	97.8	97.6	97.4	97.6	97.1	98.1	98.2	98.1	98.0	97.8	98.0	12/17/2018	2/15/2019
SMA America	STP50-US-40 [480V]	Y	Y	Y	N	"Sunny Tripower CORE1 50 kW, 480 Vac, 3-phase, transformerless Grid Support Utility Interactive Inverter"	50	480	98	UL	[8/14/2017]	[V1.01.19.R]	10/15/2018	[8/14/2017]	No Information Submitted	No Information Submitted		N	N	5.1			500	725	800	5.01	10.01	15.02	25.04	37.55	50.07	94.98	97.19	97.72	97.83	97.58	97.29	97.51	96.46	97.75	98.13	98.22	98.08	97.86	98.02	97.21	97.86	98.02	97.79	98.18	97.86	98.01	9/1/2017	2/15/2019
SMA America	STP 62-US-41 [480V]	Y	Y	Y	N	"62.5 kW, 480 Vac, 3-phase, transformerless, Grid Support Utility Interactive Inverter"	62.50	480	97.5	UL	[11/08/2018]	[01.09.03.R]	12/17/2018	[11/08/2018]	No Information Submitted	No Information Submitted		N	N	5.43			500	725	800	6.25	12.5	18.75	31.25	46.875	62.5	96.2	97.2	97.4	97.4	97.2	96.5	97.2	96.7	97.7	97.8	97.8	97.4	97.0	97.5	97.4	98.2	98.2	98.1	97.8	97.5	97.9	12/17/2018	2/15/2019
SMA America	SC-1850-US [385V]	Y	Y	N	N	"Sunny Central 1850 kW, 385 Vac Grid Support Utility Interactive Inverter"	1661	385	97	UL	[10/16/2017]	[04.00.25.R]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Weighted efficiency includes transformer efficiency of Eaton 34.5kV.	Y	N	294			570	665	950	166.1	332.2	498.3	830.5	1245.75	1661.0	96.09	97.54	97.81	97.79	97.59	97.25	97.58	95.5	97.22	97.55	97.62	97.45	97.13	97.39	93.24	96.22	96.74	97.07	96.98	96.67	96.77	4/16/2018	2/15/2019
SMA America	SC-2200-US [385V]	Y	Y	N	N	"Sunny Central 2200 kW, 385 Vac Grid Support Utility Interactive Inverter"	2079	385	97	UL	[10/16/2017]	[04.00.25.R]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Weighted efficiency includes transformer efficiency of Eaton 34.5kV.	Y	N	297			570	665	950	207.9	415.8	623.7	1039.5	1559.25	2079.0	96.63	97.68	97.8	97.69	97.33	96.68	97.42	96.07	97.38	97.58	97.53	97.21	96.57	97.25	94.45	96.53	96.96	97.05	96.73	96.18	96.69	4/16/2018	2/15/2019
SMA America	SC 2500-EV-US [550V]	Y	Y	N	N	"Sunny Central 2500 kW, 550 Vac Grid Support Utility Interactive Inverter"	2353.87	550	97	UL	[08/30/2017]	[04.00.25.R]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Weighted efficiency includes transformer efficiency of Eaton 34.5 kV.	Y	N	370			850	994	1425	235.39	470.77	706.16	1176.94	1765.4	2353.87	96.42	97.63	97.83	97.79	97.42	96.82	97.49	95.86	97.35	97.63	97.65	97.28	96.74	97.32	94.25	96.58	97.07	97.2	96.81	96.42	96.79	5/1/2018	2/15/2019
SMA America	SC 2750-EV-US [600V]	Y	Y	N	N	"Sunny Central 2750 kW, 600Vac, multi-mode, 3-phase Grid Support Utility Interactive Inverter"	2600	600	97.5	UL	[08/30/2017]	[04.00.25.R]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	Weighted efficiency includes transformer efficiency of Eaton 34.5kV.	Y	N	379.32			875	957	1200	260.0	520.0	780.0	1300.0	1950.0	2600.0	95.65	97.28	97.68	97.83	97.64	97.22	97.57	95.39	97.14	97.56	97.75	97.55	97.07	97.46	94.47	96.74	97.06	97.49	97.36	96.89	97.18	8/15/2018	2/15/2019
SolarEdge Technologies Ltd.	SE3000H-US [240V]	Y	Y	Y	N	"3.0 kW, 240 Vac HD-Wave technology Grid Support Utility Interactive Inverter"	2.962	240	99	Intertek	[6/26/2017]	[2.0.121]	10/15/2018	[6/26/2017]	No Information Submitted	No Information Submitted		Y	N	0			360	395	480	0.3	0.6	0.9	1.6	2.1	2.8	95.67	98.01	98.63	99.01	99.19	99.19	98.89	95.39	97.88	98.54	98.96	99.16	99.16	98.83	95.93	98.04	98.57	99.0	99.08	99.17	98.83	7/1/2017	10/15/2018
SolarEdge Technologies Ltd.	SE3000x [240V]	Y	Y	Y	N	"3 kW, 240 Vac, 1-phase Grid Support Utility Interactive Inverter, where x = (blank), A, or A-US."	3.01	240	97.5	Intertek	[6/7/2017]	[2.52.326]	10/15/2018	[6/7/2017]	No Information Submitted	No Information Submitted		Y	N	3.39			100	388	480	0.3	0.6	0.9	1.51	2.26	3.01	95.1	97.1	97.5	97.8	97.8	97.7	97.6	94.8	96.8	97.4	97.7	97.7	97.6	97.5	93.4	96.4	97.0	97.4	97.5	97.5	97.2	7/1/2017	10/15/2018
SolarEdge Technologies Ltd.	SE3000x [208V]	Y	Y	Y	N	"3 kW, 208 Vac, 1-phase Grid Support Utility Interactive Inverter, where x = (blank), A, or A-US."	3.02	208	97.5	Intertek	[6/7/2017]	[2.52.326]	10/15/2018	[6/7/2017]	No Information Submitted	No Information Submitted		Y	N	3.71			305	350	480	0.3	0.6	0.91	1.51	2.27	3.02	96.0	97.4	97.6	97.7	97.6	97.4	97.5	95.6	97.1	97.5	97.6	97.5	97.3	97.4	93.6	96.3	96.9	97.2	97.2	97.1	97.0	7/1/2017	10/15/2018
SolarEdge Technologies Ltd.	SE3300x [240V]	Y	Y	Y	N	"3.3 kW, 240 Vac, 1-phase Grid Support Utility Interactive Inverter, where x = (blank), A, or A-US."	3.251	240	97.5	Intertek	[6/7/2017]	[2.52.326]	10/15/2018	[6/7/2017]	No Information Submitted	No Information Submitted		Y	N	5.46			370	435	500	0.33	0.65	0.98	1.63	2.44	3.25	95.3	97.1	97.5	97.6	97.6	97.5	97.5	94.9	96.8	97.3	97.5	97.5	97.3	97.3	94.2	96.5	96.9	97.3	97.4	97.2	97.1	7/1/2017	10/15/2018
SolarEdge Technologies Ltd.	SE3800H-US [208V]	Y	Y	Y	N	"3.3 kW, 208 Vac HD-Wave technology Grid Support Utility Interactive Inverter"	3.255	208	99	Intertek	[01/17/2018]	[2.0.140]	10/15/2018	[01/17/2018]	No Information Submitted	No Information Submitted		N	N	4.12			360	395	480	0.33	0.65	0.98	1.63	2.44	3.26	89.79	99.39	99.38	99.28	99.0	98.78	98.75	92.11	99.35	99.38	99.25	98.99	98.75	98.82	95.58	99.43	99.39	99.25	99.0	98.73	98.97	6/1/2018	10/15/2018
SolarEdge Technologies Ltd.	SE3300x [208V]	Y	Y	Y	N	"3.3 kW, 208 Vac, 1-phase Grid Support Utility Interactive Inverter, where x = (blank), A, or A-US."	3.288	208	97	Intertek	[6/7/2017]	[2.52.326]	10/15/2018	[6/7/2017]	No Information Submitted	No Information Submitted		Y	N	5.55			320	410	500	0.33	0.66	0.99	1.64	2.47	3.29	95.5	97.2	97.3	97.4	97.2	97.4	97.2	94.8	96.7	97.0	97.2	97.0	96.8	96.9	93.5	96.3	96.6	96.9	96.9	96.8	96.7	7/1/2017	10/15/2018
SolarEdge Technologies Ltd.	SE3800H-US [240V]	Y	Y	Y	N	"3.8 kW, 240 Vac, 1-phase, HD-Wave technology Grid Support Utility Interactive Inverter"	3.747	240	99	Intertek	[6/26/2017]	[2.0.121]	10/15/2018	[6/26/2017]	No Information Submitted	No Information Submitted		Y	N	0			360	395	480	0.3	0.8	1.2	2.0	2.8	3.6	96.56	98.4	98.82	99.18	99.19	99.2	99.0	96.34	98.3	98.75	99.14	99.16	99.12	98.95	96.72	98.57	98.82	99.07	99.17	99.08	98.97	7/1/2017	10/15/2018
SolarEdge Technologies Ltd.	SE3800x [240V]	Y	Y	Y	N	"3.8 kW, 240 Vac, 1-phase Grid Support Utility Interactive Inverter, where x = (blank), A, or A-US."	3.79	240	98	Intertek	[6/7/2017]	[2.52.326]	10/15/2018	[6/7/2017]	No Information Submitted	No Information Submitted		Y	N	2.24			360	400	480	0.38	0.76	1.14	1.9	2.84	3.79	96.1	97.6	98.0	98.1	98.1	98.2	98.0	95.7	97.3	97.8	98.1	98.0	98.2	97.9	94.6	96.8	97.5	97.9	97.9	97.8	97.6	7/1/2017	10/15/2018
SolarEdge Technologies Ltd.	SE3800x [208V]	Y	Y	Y	N	"3.8 kW, 208 Vac, 1-phase Grid Support Utility Interactive Inverter, where x = (blank), A, or A-US."	3.99	208	97	Intertek	[6/7/2017]	[2.52.326]	10/15/2018	[6/7/2017]	No Information Submitted	No Information Submitted		Y	N	5.1			320	410	500	0.4	0.8	1.2	2.0	2.99	3.99	95.5	97.2	97.3	97.3	97.4	97.1	97.3	94.8	96.7	97.1	97.2	96.8	97.0	96.9	93.5	96.3	96.8	96.9	96.8	96.4	96.6	7/1/2017	10/15/2018
SolarEdge Technologies Ltd.	SE5000H-US [208V]	Y	Y	Y	N	"5 kW, 208 Vac, 1-phase, HD-Wave technology Grid Support Utility Interactive Inverter"	4.979	208	98.5	Intertek	[6/26/2017]	[2.0.121]	10/15/2018	[6/26/2017]	No Information Submitted	No Information Submitted		Y	N	4.51			360	395	480	0.4	1.0	1.6	2.7	3.6	4.9	96.58	98.34	98.72	98.82	98.82	98.91	98.7	96.34	98.22	98.64	98.76	98.77	98.64	98.62	95.89	97.99	98.46	98.68	98.7	98.57	98.51	7/1/2017	10/15/2018
SolarEdge Technologies Ltd.	SE5000x [208V]	Y	Y	Y	N	"5 kW, 208 Vac, 1-phase Grid Support Utility Interactive Inverter, where x = (blank), A, or A-US."	4.98	208	97	Intertek	[6/7/2017]	[2.52.326]	10/15/2018	[6/7/2017]	No Information Submitted	No Information Submitted		Y	N	5.46			320	410	500	0.5	1.0	1.49	2.49	3.73	4.98	96.6	97.3	97.4	97.2	97.1	96.6	97.1	95.9	97.0	97.2	97.0	97.0	96.6	97.0	96.2	96.6	96.9	96.9	96.4	96.5	96.5	7/1/2017	10/15/2018
SolarEdge Technologies Ltd.	SE5000x [240V]	Y	Y	Y	N	"5 kW, 240 Vac, 1-phase Grid Support Utility Interactive Inverter, where x = (blank), A, or A-US."	4.99	240	98	Intertek	[6/7/2017]	[2.52.326]	10/15/2018	[6/7/2017]	No Information Submitted	No Information Submitted		Y	N	2.24			370	400	480	0.5	1.0	1.5	2.5	3.74	4.99	96.7	97.9	98.1	98.1	98.3	98.1	98.1	96.4	97.7	98.0	98.0	98.2	98.0	98.0	95.7	97.4	97.7	97.8	97.8	97.9	97.7	7/1/2017	10/15/2018
SolarEdge Technologies Ltd.	SE5000H-US [240V]	Y	Y	Y	N	"5 kW, 240 Vac, 1-phase, HD-Wave technology Grid Support Utility Interactive Inverter"	5.052	240	99	Intertek	[6/26/2017]	[2.0.121]	10/15/2018	[6/26/2017]	No Information Submitted	No Information Submitted		Y	N	4.52			360	395	480	0.4	1.0	1.6	2.7	3.6	4.9	96.65	98.42	98.79	99.0	98.97	99.11	98.84	96.38	98.28	98.7	98.94	98.92	98.86	98.76	96.03	98.07	98.57	98.87	98.87	98.81	98.68	7/1/2017	10/15/2018
SolarEdge Technologies Ltd.	SE6000H-US [208V]	Y	Y	Y	N	"5 kW, 208 Vac HD-Wave technology Grid Support Utility Interactive Inverter"	5.054	208	99	Intertek	[01/17/2018]	[2.0.140]	10/15/2018	[01/17/2018]	No Information Submitted	No Information Submitted		N	N	4.52			360	395	480	0.51	1.01	1.52	2.53	3.79	5.05	96.65	98.42	98.79	99.0	98.97	99.11	98.84	96.38	98.28	98.7	98.94	98.92	98.86	98.76	96.03	98.07	98.57	98.87	98.87	98.81	98.68	6/1/2018	10/15/2018
SolarEdge Technologies Ltd.	SE6000x [208V]	Y	Y	Y	N	"6 kW, 208 Vac, 1-phase Grid Support Utility Interactive Inverter, where x = (blank), A, or A-US."	5.33	208	97	Intertek	[6/7/2017]	[2.52.326]	10/15/2018	[6/7/2017]	No Information Submitted	No Information Submitted		Y	N	5.22			320	410	500	0.53	1.07	1.6	2.66	3.99	5.33	96.6	97.3	97.4	97.2	97.1	96.4	97.1	95.9	97.0	97.2	97.0	97.0	96.4	97.0	96.2	96.6	96.9	96.9	96.4	96.3	96.5	7/1/2017	10/15/2018
SolarEdge Technologies Ltd.	SE6000x [240V]	Y	Y	Y	N	"6 kW, 240 Vac, 1-phase Grid Support Utility Interactive Inverter, where x = (blank), A, or A-US."	5.99	240	97.5	Intertek	[6/7/2017]	[2.52.326]	10/15/2018	[6/7/2017]	No Information Submitted	No Information Submitted		Y	N	3.52			370	435	500	0.6	1.2	1.8	3.0	4.5	5.99	96.5	97.6	97.7	97.5	97.3	97.0	97.4	96.0	97.4	97.5	97.3	97.3	97.0	97.3	95.7	97.1	97.3	97.2	97.3	96.9	97.2	7/1/2017	10/15/2018
SolarEdge Technologies Ltd.	SE6000H-US [240V]	Y	Y	Y	N	"6 kW, 240 Vac, 1-phase, HD-Wave technology Grid Support Utility Interactive Inverter"	6.046	240	99	Intertek	[6/26/2017]	[2.0.121]	10/15/2018	[6/26/2017]	No Information Submitted	No Information Submitted		Y	N	4.52			360	395	480	0.5	1.3	1.9	3.0	4.3	5.8	97.17	98.61	98.9	98.95	98.95	98.98	98.96	96.95	98.51	98.82	98.89	98.9	98.95	98.79	96.65	98.32	98.7	98.83	98.85	98.71	98.7	7/1/2017	10/15/2018
SolarEdge Technologies Ltd.	SE7600A-US [208V]	Y	Y	Y	N	"7.6 kW, 208 Vac, 1-phase Grid Support Utility Interactive Inverter"	7.56	208	97.5	Intertek	[6/7/2017]	[2.52.326]	10/15/2018	[6/7/2017]	No Information Submitted	No Information Submitted		Y	N	5.75			325	375	480	0.76	1.51	2.27	3.78	5.67	7.56	96.3	97.4	97.6	97.6	97.5	97.3	97.5	96.0	97.2	97.5	97.5	97.4	97.2	97.3	95.2	96.8	97.1	97.2	97.1	96.8	97.0	7/1/2017	10/15/2018
SolarEdge Technologies Ltd.	SE7600H-US [240V]	Y	Y	Y	N	"7.6 kW, 240 Vac, 1-phase Grid Support Utility Interactive Inverter"	7.616	240	99	Intertek	[6/26/2017]	[2.0.121]	10/15/2018	[6/26/2017]	No Information Submitted	No Information Submitted		Y	N	4.52			360	395	480	0.7	1.6	2.4	3.6	5.5	7.3	97.72	98.8	98.97	98.97	99.04	98.73	98.94	97.52	98.7	98.91	98.93	99.02	98.69	98.89	97.24	98.57	98.83	98.87	98.75	98.71	98.71	7/1/2017	10/15/2018
SolarEdge Technologies Ltd.	SE7600A-US [240V]	Y	Y	Y	N	"7.6 kW, 240 Vac, 1-phase Grid Support Utility Interactive Inverter"	7.625	240	97.5	Intertek	[6/7/2017]	[2.52.326]	10/15/2018	[6/7/2017]	No Information Submitted	No Information Submitted		Y	N	2.16			360	400	480	0.76	1.53	2.29	3.81	5.72	7.63	97.0	97.9	98.0	97.9	97.7	97.3	97.7	96.6	97.8	97.9	97.9	97.6	97.3	97.7	95.7	97.4	97.6	97.6	97.5	97.1	97.5	7/1/2017	10/15/2018
SolarEdge Technologies Ltd.	SE9KUS [208V]	Y	Y	Y	N	"9 kW, 208 Vac, 3-phase Grid Support Utility Interactive Inverter"	8.963	208	96.5	Intertek	[6/8/2017]	[2.19.759]	10/15/2018	[6/8/2017]	No Information Submitted	No Information Submitted		Y	N	3.08			384	424	504	0.9	1.79	2.69	4.48	6.72	8.96	95.2	96.5	96.8	96.6	96.3	96.1	96.4	94.9	96.3	96.7	96.5	96.3	96.0	96.3	94.3	96.0	96.4	96.4	96.1	95.8	96.1	7/1/2017	10/15/2018
SolarEdge Technologies Ltd.	SE10KUS [480V]	Y	Y	Y	N	"10 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter"	9.85	480	98	Intertek	[6/8/2017]	[2.19.759]	10/15/2018	[6/8/2017]	No Information Submitted	No Information Submitted		Y	N	3.13			100	882	962	0.98	1.97	2.95	4.92	7.38	9.85	95.5	97.4	97.8	98.1	98.1	98.0	97.9	95.1	97.3	97.7	98.0	98.0	97.9	97.8	94.2	97.0	97.5	97.9	98.0	97.9	97.7	7/1/2017	10/15/2018
SolarEdge Technologies Ltd.	SE10000A-US [208V]	Y	Y	Y	N	"10 kW, 208 Vac, 1-phase Grid Support Utility Interactive Inverter"	9.93	208	97	Intertek	[6/7/2017]	[2.52.326]	10/15/2018	[6/7/2017]	No Information Submitted	No Information Submitted		Y	N	5.75			325	375	480	0.99	1.99	2.98	4.97	7.45	9.93	96.8	97.6	97.7	97.5	97.4	97.1	97.4	96.5	97.4	97.5	97.4	97.2	96.9	97.3	96.2	97.0	97.2	97.1	96.9	96.7	96.9	7/1/2017	10/15/2018
SolarEdge Technologies Ltd.	SE10000A-US [240V]	Y	Y	Y	N	"10 kW, 240 Vac, 1-phase Grid Support Utility Interactive Inverter"	9.94	240	97.5	Intertek	[6/7/2017]	[2.52.326]	10/15/2018	[6/7/2017]	No Information Submitted	No Information Submitted		Y	N	5.95			360	400	480	0.99	1.99	2.98	4.97	7.46	9.94	96.8	97.6	97.8	97.8	97.7	97.5	97.7	96.6	97.5	97.7	97.6	97.6	97.4	97.6	96.4	97.3	97.5	97.4	97.4	97.2	97.3	7/1/2017	10/15/2018
SolarEdge Technologies Ltd.	SE10000H-US [240V]	Y	Y	Y	N	"10 kW, 240 Vac, 1-phase, HD-Wave technology Grid Support Utility Interactive Inverter"	9.994	240	99	Intertek	[01/17/2018]	[2.0.350]	10/15/2018	[01/17/2018]	No Information Submitted	No Information Submitted		N	N	6			360	395	480	1.0	2.0	3.0	5.0	7.5	9.99	97.86	98.83	98.94	99.23	98.95	98.63	98.94	97.69	98.74	98.88	99.18	98.91	98.55	98.89	97.44	98.54	98.68	98.7	98.62	98.1	98.57	4/2/2018	10/15/2018
SolarEdge Technologies Ltd.	SE10000H-US [208V]	Y	Y	Y	N	"10 kW, 208 Vac, 1-phase, HD-Wave technology Grid Support Utility Interactive Inverter"	10.001	208	98.5	Intertek	[01/17/2018]	[2.0.350]	10/15/2018	[01/17/2018]	No Information Submitted	No Information Submitted		N	N	5.71			360	395	480	1.0	2.0	3.0	5.0	7.5	10.0	97.77	98.73	98.83	99.07	98.67	98.17	98.71	97.65	98.66	98.77	98.97	98.58	98.09	98.62	97.44	98.54	98.7	98.7	98.62	98.1	98.57	4/2/2018	10/15/2018
SolarEdge Technologies Ltd.	SE11400A-US [240V]	Y	Y	Y	N	"11.4 kW, 240 Vac, 1-phase Grid Support Utility Interactive Inverter"	11.39	240	97.5	Intertek	[6/7/2017]	[2.52.326]	10/15/2018	[6/7/2017]	No Information Submitted	No Information Submitted		Y	N	5.95			360	400	480	1.14	2.28	3.42	5.7	8.54	11.39	96.9	97.7	97.8	97.8	97.6	97.4	97.7	96.8	97.6	97.7	97.6	97.5	97.3	97.5	96.5	97.4	97.5	97.5	97.3	97.1	97.3	7/1/2017	10/15/2018
SolarEdge Technologies Ltd.	SE11400H-US [240V]	Y	Y	Y	N	"11.4 kW, 240 Vac, HD-Wave technology Grid Support Utility Interactive Inverter"	11.393	240	99	Intertek	[01/17/2018]	[2.0.350]	10/15/2018	[01/17/2018]	No Information Submitted	No Information Submitted		N	N	6			360	395	480	1.14	2.28	3.42	5.7	8.55	11.39	97.88	98.84	98.95	99.16	98.82	98.41	98.85	97.91	98.83	98.93	99.17	98.83	98.4	98.85	97.42	98.63	98.79	98.82	98.8	98.39	98.72	4/2/2018	10/15/2018
SolarEdge Technologies Ltd.	SE14.4KUS [208V]	Y	Y	Y	N	"14.4 kW, 208 Vac, 3-phase Grid Support Utility Interactive Inverter"	14.51	208	97	Intertek	[6/8/2017]	[2.19.759]	10/15/2018	[6/8/2017]	No Information Submitted	No Information Submitted		Y	N	4.16			400	460	600	1.45	2.9	4.35	7.26	10.88	14.51	95.9	97.3	97.5	97.5	97.0	96.6	97.1	95.2	97.1	97.2	97.3	97.2	96.8	97.1	94.7	96.3	96.7	96.9	96.4	96.2	96.4	7/1/2017	10/15/2018
SolarEdge Technologies Ltd.	SE43.2KUS [208V]	Y	Y	Y	N	"43.2 kW, 208 Vac, 3-phase Grid Support Utility Interactive Inverter. (Made up of three SE14.4KUS installed together rated max output power = 43.2kW)"	14.51	208	97.0	Intertek	[11/02/2017]	[2.19.759]	10/15/2018	[11/02/2017]	No Information Submitted	No Information Submitted	Performance data is the same as SE14.4KUS.	Y	N	4.16			400	460	600	1.45	2.9	4.35	7.26	10.88	14.51	95.89	97.28	97.48	97.46	97.01	96.64	97.11	95.23	97.09	97.19	97.3	97.2	96.8	97.11	94.67	96.29	96.67	96.86	96.39	96.18	96.44	2/1/2018	10/15/2018
SolarEdge Technologies Ltd.	SE20KUS [480V]	Y	Y	Y	N	"20 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter"	20.05	480	98	Intertek	[6/8/2017]	[2.19.759]	10/15/2018	[6/8/2017]	No Information Submitted	No Information Submitted		Y	N	3.48			842	882	962	2.01	4.01	6.02	10.03	15.04	20.05	96.6	97.6	97.9	98.0	98.0	97.9	97.9	96.6	97.5	97.9	98.0	98.0	97.9	97.9	96.0	97.3	97.7	97.9	97.8	97.8	97.7	7/1/2017	10/15/2018
SolarEdge Technologies Ltd.	SE30KUS [480V]	Y	Y	Y	N	"30 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter"	30.159	480	98.5	Intertek	[9/20/2017]	[2.19.759]	10/15/2018	[9/20/2017]	No Information Submitted	No Information Submitted		N	N	7.06			790	850	950	3.0	6.0	9.0	15.0	22.5	30.0	97.41	98.36	98.55	98.51	98.48	98.39	98.44	97.08	98.2	98.43	98.42	98.4	98.31	98.34	96.42	97.9	98.21	98.3	98.26	98.2	98.17	1/2/2018	10/15/2018
SolarEdge Technologies Ltd.	SE100KUS [480V]	Y	Y	Y	N	"100 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter. (Made up of three SE33.3KUS installed together rated max output power = 100kW)."	33.3	480	98.5	Intertek	[11/02/2017]	[2.19.759]	10/15/2018	[11/02/2017]	No Information Submitted	No Information Submitted	Performance data is the same as SE33.3KUS.	Y	N	5.05			790	850	950	3.34	6.68	10.02	16.7	25.05	33.4	97.19	98.24	98.89	98.51	98.68	98.46	98.58	96.66	98.08	98.11	98.51	98.37	98.16	98.27	96.34	97.84	97.84	98.47	98.31	98.16	98.18	2/1/2018	10/15/2018
SolarEdge Technologies Ltd.	SE33.3KUS [480V]	Y	Y	Y	N	"33.3 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter"	33.3	480	98.5	Intertek	[6/8/2017]	[2.19.759]	10/15/2018	[6/8/2017]	No Information Submitted	No Information Submitted		Y	N	5.05			790	850	950	3.34	6.68	10.02	16.7	25.05	33.4	97.2	98.2	98.9	98.5	98.7	98.5	98.6	96.7	98.1	98.1	98.5	98.4	98.2	98.3	96.3	97.8	97.8	98.5	98.3	98.2	98.2	7/1/2017	10/15/2018
SolarEdge Technologies Ltd.	SE66.6KUS [480V]	Y	Y	Y	N	"66.6 kW, 480 Vac, 3-phase Grid Support Utility Interactive Inverter. (Made up of two SE33.3KUS installed together rated max output power = 66.6kW)."	33.3	480	98.5	Intertek	[11/02/2017]	[2.19.759]	10/15/2018	[11/02/2017]	No Information Submitted	No Information Submitted	Performance data is the same as SE33.3KUS.	Y	N	5.05			790	850	950	3.34	6.68	10.02	16.7	25.05	33.4	97.19	98.24	98.89	98.51	98.68	98.46	98.58	96.66	98.08	98.11	98.51	98.37	98.16	98.27	96.34	97.84	97.84	98.47	98.31	98.16	98.18	2/1/2018	10/15/2018
Solaria Corporation	Solaria PowerXT-345R-AC [240V]	Y	Y	Y	N	345 W Monocrystalline ACPV Module. DC Module:  Solaria PowerXT-345R-PD. Microinverter IQ7PLUS-72-x-ACM-US [240V].	0.29	240	97	TUV Rheinland of North America	[05/03/2018]	[V02.10.00];[V02.12.00];[V02.14.02]	10/15/2018	[05/03/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.025			27	36	45	0.03	0.06	0.09	0.15	0.22	0.29	95.0	96.2	97.1	97.4	97.2	96.6	97.1	94.2	95.6	96.8	97.5	97.4	97.2	97.1	93.3	94.8	96.4	97.3	97.3	97.1	96.9	6/1/2018	5/1/2019
Solaria Corporation	Solaria PowerXT-350R-AC [240V]	Y	Y	Y	N	350 W Monocrystalline ACPV Module. DC Module:  Solaria PowerXT-350R-PD. Microinverter IQ7PLUS-72-x-ACM-US [240V].	0.29	240	97	TUV Rheinland of North America	[05/03/2018]	[V02.10.00];[V02.12.00];[V02.14.02]	10/15/2018	[05/03/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.025			27	36	45	0.03	0.06	0.09	0.15	0.22	0.29	95.0	96.2	97.1	97.4	97.2	96.6	97.1	94.2	95.6	96.8	97.5	97.4	97.2	97.1	93.3	94.8	96.4	97.3	97.3	97.1	96.9	6/1/2018	5/1/2019
Solaria Corporation	Solaria PowerXT-355R-AC [240V]	Y	Y	Y	N	355 W Monocrystalline ACPV Module. DC Module:  Solaria PowerXT-355R-PD. Microinverter IQ7PLUS-72-x-ACM-US [240V].	0.29	240	97	TUV Rheinland of North America	[05/03/2018]	[V02.10.00];[V02.12.00];[V02.14.02]	10/15/2018	[05/03/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.025			27	36	45	0.03	0.06	0.09	0.15	0.22	0.29	95.0	96.2	97.1	97.4	97.2	96.6	97.1	94.2	95.6	96.8	97.5	97.4	97.2	97.1	93.3	94.8	96.4	97.3	97.3	97.1	96.9	6/1/2018	5/1/2019
Solaria Corporation	Solaria PowerXT-360R-AC [240V]	Y	Y	Y	N	360 W Monocrystalline ACPV Module. DC Module:  Solaria PowerXT-360R-PD. Microinverter IQ7PLUS-72-x-ACM-US [240V] [SI1].	0.29	240	97	TUV Rheinland of North America	[05/03/2018]	[V02.10.00];[V02.12.00];[V02.14.02]	10/15/2018	[05/03/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.025			27	36	45	0.03	0.06	0.09	0.15	0.22	0.29	95.0	96.2	97.1	97.4	97.2	96.6	97.1	94.2	95.6	96.8	97.5	97.4	97.2	97.1	93.3	94.8	96.4	97.3	97.3	97.1	96.9	6/1/2018	5/1/2019
Solaria Corporation	Solaria PowerXT-365R-AC [240V]	Y	Y	Y	N	365 W Monocrystalline ACPV Module. DC Module:  Solaria PowerXT-365R-PD. Microinverter IQ7PLUS-72-x-ACM-US [240V].	0.29	240	97	TUV Rheinland of North America	[05/03/2018]	[V02.10.00];[V02.12.00];[V02.14.02]	5/1/2019	[05/03/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.025			27	36	45	0.03	0.06	0.09	0.15	0.22	0.29	95.0	96.25	97.15	97.43	97.16	96.6	97.06	94.16	95.58	96.78	97.5	97.44	97.16	97.14	93.32	94.81	96.39	97.27	97.31	97.08	96.9	5/1/2019	
Sparq Systems	Q1200-4101 [240V]	Y	Y	Y	N	"1200 W, 240 Vac, 60Hz Grid Support Utility Interactive Inverter"	1.165	240	96.5	Intertek	[06/29/2018]	[1.20.62]	10/15/2018	[06/29/2018]	No Information Submitted	No Information Submitted		N	Y	0.04			28	29	31	0.12	0.24	0.36	0.6	0.9	1.2	91.27	95.44	96.57	97.14	97.05	96.8	96.69	90.98	95.51	96.58	97.04	96.98	96.76	96.62	89.75	95.24	96.42	97.01	96.99	96.82	96.54	8/1/2018	10/15/2018
Sparq Systems	Q1200-4102 [240V]	Y	Y	Y	N	"1200 W, 240 Vac, 60 Hz Grid Support Utility Interactive Inverter    "	1.203	240	96.5	Intertek	[10/31/2018]	[1.20.62]	2/1/2019	[10/31/2018]	No Information Submitted	No Information Submitted		N	Y	0.04			36	37	38	0.12	0.24	0.36	0.6	0.9	1.2	88.21	94.58	96.05	97.19	97.44	97.35	96.7	87.28	94.77	96.19	97.21	97.36	97.24	96.65	87.14	95.04	96.35	97.16	97.33	97.23	96.65	2/1/2019	
"Sungrow Power Supply Co., Ltd."	SG60KU-M [480V]	Y	Y	Y	N	"SG60KU-M is 60kW, 480Vac transformerless Grid Support Utility Interactive Inverter."	60	480	98.5	CSA Group	[9/7/2017]	[DSP_SG60KU-M_V14_A]	10/15/2018	[02/22/2019]	No Information Submitted	No Information Submitted		N	N	0.88			550	700	850	6.0	12.0	18.0	30.0	45.0	60.0	97.8	98.2	98.2	98.4	98.4	98.0	98.3	97.8	98.6	98.8	98.9	98.7	98.5	98.7	97.5	98.6	98.5	98.8	98.5	98.4	98.5	11/15/2017	4/2/2019
"Sungrow Power Supply Co., Ltd."	SG125HV [600V]	Y	Y	Y	N	"125kW, 600Vac transformerless Grid Support Utility Interactive Inverter."	125.178	600	98.5	CSA Group	[7/7/2017]	[DSP_SG125KHV_V11_A]	10/15/2018	[02/22/2019]	No Information Submitted	No Information Submitted		N	N	5.59			860	945	1200	12.5	25.0	37.5	62.5	93.75	125.0	98.59	98.83	98.88	98.68	98.45	98.26	98.56	98.29	98.58	98.59	98.49	98.36	98.11	98.41	98.08	98.43	98.48	98.38	98.1	97.63	98.2	11/1/2017	4/2/2019
"Sungrow Power Supply Co., Ltd."	SC250KU [480V]	Y	Y	N	N	"250 kW, 480 Vac Grid Support Utility Interactive Storage Inverter, bi-directional for use with battery management system
"	253.29	480	96	CSA Group	[05/11/2018]	[DSP_SC250-V13_V1_B_M]	2/1/2019	No Information Submitted	No Information Submitted	No Information Submitted		N	N	93.64			500	675	850	25.33	50.66	75.99	126.65	189.97	253.29	95.0	96.56	96.92	96.74	96.3	95.81	96.4	94.02	96.31	96.52	96.35	96.19	95.77	96.16	92.86	94.9	96.1	96.02	95.95	95.57	95.79	2/1/2019	
"Sungrow Power Supply Co., Ltd."	SC1000KU [540V]	Y	Y	N	N	"1000 kW, 540 Vac Grid Support Utility Interactive Storage Inverter,  bi-directional for use with battery management system, intended to be used in conjunction with a 1000 KVA (min) rated isolation transformer
 "	1001.306	540	96.5	CSA Group	[09/19/2019]	[DSP_SC1000KU_V1_B_M]	2/1/2019	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 1000 kVA Low-Voltage Dry-Type Distribution Transformers Table in DOE2016.	N	N	83.7646			810	1005	1200	100.13	200.26	300.39	500.65	750.98	1001.31	95.0	96.81	97.24	97.32	97.03	96.66	97.0	94.28	96.34	96.9	97.05	96.8	96.44	96.72	93.69	95.93	96.58	96.83	96.6	96.19	96.47	2/1/2019	
"Sungrow Power Supply Co., Ltd."	SG2500U [550V]	Y	Y	N	N	"2500kW, 550Vac Grid Support Utility Interactive Inverter connect to grid via a 2500kVA medium voltage transformer."	2500	550	98.0	CSA Group	[5/16/2017]	"[DSP_SG2500U_V11_V1_A, LCD_SG2500U_V1_A_M]???"	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	 Weighted Efficiency includes efficiency of ABB ZGSB-H-2500/35.	N	N	651.36			800	900	1200	250.0	500.0	750.0	1250.0	1875.0	2500.0	98.0	98.6	98.8	98.8	98.6	98.4	97.9	97.8	98.5	98.6	98.6	98.5	98.3	97.7	97.4	98.2	98.4	98.5	98.3	98.2	97.7	2/1/2018	10/15/2018
SunPower	SPR-E19-320-E-AC [208V]	Y	Y	Y	N	"320 W, 208 Vac, Grid Support Utility Interactive, monocrystalline ACPV Module, white backsheet. DC Module:  SPR-E19-320. Micro-inverter:  IQ7XS-96-y-ACM-z [208V]."	0.32	208	97.0	UL	[09/22/2018]	[V04.14.05]	1/2/2019	[09/22/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit	N	Y	0.021			53	60	64	0.0315	0.063	0.0945	0.1575	0.23625	0.315	90.5	96.7	97.1	97.6	97.5	97.1	97.2	95.4	96.5	96.9	97.5	97.5	97.0	97.3	95.3	96.3	96.8	97.5	97.4	97.0	97.2	1/2/2019	
SunPower	SPR-E19-320-E-AC [240V]	Y	Y	Y	N	"320 W, 240 Vac, Grid Support Utility Interactive, monocrystalline ACPV Module, white backsheet. DC Module:  SPR-E19-320. Micro-inverter:  IQ7XS-96-y-ACM-z [240V]."	0.32	240	97.5	UL	[09/22/2018]	[V04.14.05]	1/2/2019	[09/22/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit	N	Y	0.021			53	60	64	0.0315	0.063	0.0945	0.1575	0.23625	0.315	95.7	96.8	97.0	97.8	97.8	97.5	97.5	95.6	96.7	96.8	97.7	97.7	97.5	97.5	95.4	96.5	96.7	97.6	97.7	97.5	97.4	1/2/2019	
SunPower	SPR-E20-327-E-AC [208V]	Y	Y	Y	N	"327 W, 208 Vac, Grid Support Utility Interactive, monocrystalline ACPV Module, white backsheet. DC Module:  SPR-E20-327. Micro-inverter:  IQ7XS-96-y-ACM-z [208V]."	0.32	208	97.0	UL	[09/22/2018]	[V04.14.05]	1/2/2019	[09/22/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit	N	Y	0.021			53	60	64	0.0315	0.063	0.0945	0.1575	0.23625	0.315	90.5	96.7	97.1	97.6	97.5	97.1	97.2	95.4	96.5	96.9	97.5	97.5	97.0	97.3	95.3	96.3	96.8	97.5	97.4	97.0	97.2	1/2/2019	
SunPower	SPR-E20-327-E-AC [240V]	Y	Y	Y	N	"327 W, 240 Vac, Grid Support Utility Interactive,  monocrystalline ACPV Module, white backsheet. DC Module:  SPR-E20-327. Micro-inverter:  IQ7XS-96-y-ACM-z [240V]."	0.32	240	97.5	UL	[09/22/2018]	[V04.14.05]	1/2/2019	[09/22/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit	N	Y	0.021			53	60	64	0.0315	0.063	0.0945	0.1575	0.23625	0.315	95.7	96.8	97.0	97.8	97.8	97.5	97.5	95.6	96.7	96.8	97.7	97.7	97.5	97.5	95.4	96.5	96.7	97.6	97.7	97.5	97.4	1/2/2019	
SunPower	SPR-X20-327-BLK-E-AC [208V]	Y	Y	Y	N	"327 W, 208 Vac, Grid Support Utility Interactive, monocrystalline ACPV module, black backsheet. DC Module: SPR-X20-327-BLK. Micro-inverter: IQ7XS-96-y-ACM-z [208V]."	0.32	208	97.0	UL	[09/22/2018]	[V04.14.05]	11/15/2018	[09/22/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.021			53	60	64	0.0315	0.063	0.0945	0.1575	0.23625	0.315	90.5	96.7	97.1	97.6	97.5	97.1	97.2	95.4	96.5	96.9	97.5	97.5	97.0	97.3	95.3	96.3	96.8	97.5	97.4	97.0	97.2	11/15/2018	
SunPower	SPR-X20-327-BLK-E-AC [240V]	Y	Y	Y	N	"327 W, 240 Vac, Grid Support Utility Interactive, monocrystalline ACPV module, black backsheet. DC Module: SPR-X20-327-BLK. Micro-inverter: IQ7XS-96-y-ACM-z [240V]."	0.32	240	97.5	UL	[09/22/2018]	[V04.14.05]	11/15/2018	[09/22/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.021			53	60	64	0.0315	0.063	0.0945	0.1575	0.23625	0.315	95.7	96.8	97.0	97.8	97.8	97.5	97.5	95.6	96.7	96.8	97.7	97.7	97.5	97.5	95.4	96.5	96.7	97.6	97.7	97.5	97.4	11/15/2018	
SunPower	SPR-X20-327-E-AC [208V]	Y	Y	Y	N	"327 W, 208 Vac, Grid Support Utility Interactive, monocrystalline ACPV module, white backsheet. DC Module: SPR-X20-327. Micro-inverter: IQ7XS-96-y-ACM-z [208V]."	0.32	208	97.0	UL	[09/22/2018]	[V04.14.05]	11/15/2018	[09/22/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.021			53	60	64	0.0315	0.063	0.0945	0.1575	0.23625	0.315	90.5	96.7	97.1	97.6	97.5	97.1	97.2	95.4	96.5	96.9	97.5	97.5	97.0	97.3	95.3	96.3	96.8	97.5	97.4	97.0	97.2	11/15/2018	
SunPower	SPR-X20-327-E-AC [240V]	Y	Y	Y	N	"327 W, 240 Vac, Grid Support Utility Interactive, monocrystalline ACPV module, white backsheet. DC Module: SPR-X20-327. Micro-inverter: IQ7XS-96-y-ACM-z [240V]."	0.32	240	97.5	UL	[09/22/2018]	[V04.14.05]	11/15/2018	[09/22/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.021			53	60	64	0.0315	0.063	0.0945	0.1575	0.23625	0.315	95.7	96.8	97.0	97.8	97.8	97.5	97.5	95.6	96.7	96.8	97.7	97.7	97.5	97.5	95.4	96.5	96.7	97.6	97.7	97.5	97.4	11/15/2018	
SunPower	SPR-X21-335-BLK-E-AC [208V]	Y	Y	Y	N	"335 W, 208 Vac, Grid Support Utility Interactive, monocrystalline ACPV module, black backsheet. DC Module: SPR-X21-335-BLK. Micro-inverter: IQ7XS-96-y-ACM-z [208V]."	0.32	208	97.0	UL	[09/22/2018]	[V04.14.05]	11/15/2018	[09/22/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.021			53	60	64	0.0315	0.063	0.0945	0.1575	0.23625	0.315	90.5	96.7	97.1	97.6	97.5	97.1	97.2	95.4	96.5	96.9	97.5	97.5	97.0	97.3	95.3	96.3	96.8	97.5	97.4	97.0	97.2	11/15/2018	
SunPower	SPR-X21-335-BLK-E-AC [240V]	Y	Y	Y	N	"335 W, 240 Vac, Grid Support Utility Interactive, monocrystalline ACPV module, black backsheet. DC Module: SPR-X21-335-BLK. Micro-inverter: IQ7XS-96-y-ACM-z [240V]."	0.32	240	97.5	UL	[09/22/2018]	[V04.14.05]	11/15/2018	[09/22/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.021			53	60	64	0.0315	0.063	0.0945	0.1575	0.23625	0.315	95.7	96.8	97.0	97.8	97.8	97.5	97.5	95.6	96.7	96.8	97.7	97.7	97.5	97.5	95.4	96.5	96.7	97.6	97.7	97.5	97.4	11/15/2018	
SunPower	SPR-X21-335-E-AC [208V]	Y	Y	Y	N	"335 W, 208 Vac, Grid Support Utility Interactive, monocrystalline ACPV module, white backsheet. DC Module: SPR-X21-335. Micro-inverter: IQ7XS-96-y-ACM-z [208V]."	0.32	208	97.0	UL	[09/22/2018]	[V04.14.05]	11/15/2018	[09/22/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.021			53	60	64	0.0315	0.063	0.0945	0.1575	0.23625	0.315	90.5	96.7	97.1	97.6	97.5	97.1	97.2	95.4	96.5	96.9	97.5	97.5	97.0	97.3	95.3	96.3	96.8	97.5	97.4	97.0	97.2	11/15/2018	
SunPower	SPR-X21-335-E-AC [240V]	Y	Y	Y	N	"335 W, 240 Vac, Grid Support Utility Interactive, monocrystalline ACPV module, white backsheet. DC Module: SPR-X21-335. Micro-inverter: IQ7XS-96-y-ACM-z [240V]."	0.32	240	97.5	UL	[09/22/2018]	[V04.14.05]	11/15/2018	[09/22/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.021			53	60	64	0.0315	0.063	0.0945	0.1575	0.23625	0.315	95.7	96.8	97.0	97.8	97.8	97.5	97.5	95.6	96.7	96.8	97.7	97.7	97.5	97.5	95.4	96.5	96.7	97.6	97.7	97.5	97.4	11/15/2018	
SunPower	SPR-X21-345-E-AC [208V]	Y	Y	Y	N	"345 W, 208 Vac, Grid Support Utility Interactive, monocrystalline ACPV module, white backsheet. DC Module: SPR-X21-345. Micro-inverter: IQ7XS-96-y-ACM-z [208V]."	0.32	208	97.0	UL	[09/22/2018]	[V04.14.05]	11/15/2018	[09/22/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.021			53	60	64	0.0315	0.063	0.0945	0.1575	0.23625	0.315	90.5	96.7	97.1	97.6	97.5	97.1	97.2	95.4	96.5	96.9	97.5	97.5	97.0	97.3	95.3	96.3	96.8	97.5	97.4	97.0	97.2	11/15/2018	
SunPower	SPR-X21-345-E-AC [240V]	Y	Y	Y	N	"345 W, 240 Vac, Grid Support Utility Interactive, monocrystalline ACPV module, white backsheet. DC Module: SPR-X21-345. Micro-inverter: IQ7XS-96-y-ACM-z [240V]."	0.32	240	97.5	UL	[09/22/2018]	[V04.14.05]	11/15/2018	[09/22/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.021			53	60	64	0.0315	0.063	0.0945	0.1575	0.23625	0.315	95.7	96.8	97.0	97.8	97.8	97.5	97.5	95.6	96.7	96.8	97.7	97.7	97.5	97.5	95.4	96.5	96.7	97.6	97.7	97.5	97.4	11/15/2018	
SunPower	SPR-X21-350-BLK-E-AC [208V]	Y	Y	Y	N	"350 W, 208 Vac, Grid Support Utility Interactive, monocrystalline ACPV module, black backsheet. DC Module: SPR-X21-350-BLK. Micro-inverter: IQ7XS-96-y-ACM-z [208V]."	0.32	208	97.0	UL	[09/22/2018]	[V04.14.05]	11/15/2018	[09/22/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.021			53	60	64	0.0315	0.063	0.0945	0.1575	0.23625	0.315	90.5	96.7	97.1	97.6	97.5	97.1	97.2	95.4	96.5	96.9	97.5	97.5	97.0	97.3	95.3	96.3	96.8	97.5	97.4	97.0	97.2	11/15/2018	
SunPower	SPR-X21-350-BLK-E-AC [240V]	Y	Y	Y	N	"350 W, 240 Vac, Grid Support Utility Interactive, monocrystalline ACPV module, black backsheet. DC Module: SPR-X21-350-BLK. Micro-inverter: IQ7XS-96-y-ACM-z [240V]."	0.32	240	97.5	UL	[09/22/2018]	[V04.14.05]	11/15/2018	[09/22/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.021			53	60	64	0.0315	0.063	0.0945	0.1575	0.23625	0.315	95.7	96.8	97.0	97.8	97.8	97.5	97.5	95.6	96.7	96.8	97.7	97.7	97.5	97.5	95.4	96.5	96.7	97.6	97.7	97.5	97.4	11/15/2018	
SunPower	SPR-X22-360-E-AC [208V]	Y	Y	Y	N	"360 W, 208 Vac, Grid Support Utility Interactive, monocrystalline ACPV module, white backsheet. DC Module: SPR-X22-360. Micro-inverter: IQ7XS-96-y-ACM-z [208V]."	0.32	208	97.0	UL	[09/22/2018]	[V04.14.05]	11/15/2018	[09/22/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.021			53	60	64	0.0315	0.063	0.0945	0.1575	0.23625	0.315	90.5	96.7	97.1	97.6	97.5	97.1	97.2	95.4	96.5	96.9	97.5	97.5	97.0	97.3	95.3	96.3	96.8	97.5	97.4	97.0	97.2	11/15/2018	
SunPower	SPR-X22-360-E-AC [240V]	Y	Y	Y	N	"360 W, 240 Vac, Grid Support Utility Interactive, monocrystalline ACPV module, white backsheet. DC Module: SPR-X22-360. Micro-inverter: IQ7XS-96-y-ACM-z [240V]."	0.32	240	97.5	UL	[09/22/2018]	[V04.14.05]	11/15/2018	[09/22/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.021			53	60	64	0.0315	0.063	0.0945	0.1575	0.23625	0.315	95.7	96.8	97.0	97.8	97.8	97.5	97.5	95.6	96.7	96.8	97.7	97.7	97.5	97.5	95.4	96.5	96.7	97.6	97.7	97.5	97.4	11/15/2018	
SunPower	SPR-X22-370-E-AC [208V]	Y	Y	Y	N	"370 W, 208 Vac, Grid Support Utility Interactive, monocrystalline ACPV module, white backsheet. DC Module: SPR-X22-370. Micro-inverter: IQ7XS-96-y-ACM-z [208V]."	0.32	208	97.0	UL	[09/22/2018]	[V04.14.05]	11/15/2018	[09/22/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.021			53	60	64	0.0315	0.063	0.0945	0.1575	0.23625	0.315	90.5	96.7	97.1	97.6	97.5	97.1	97.2	95.4	96.5	96.9	97.5	97.5	97.0	97.3	95.3	96.3	96.8	97.5	97.4	97.0	97.2	11/15/2018	
SunPower	SPR-X22-370-E-AC [240V]	Y	Y	Y	N	"370 W, 240 Vac, Grid Support Utility Interactive, monocrystalline ACPV module, white backsheet. DC Module: SPR-X22-370. Micro-inverter: IQ7XS-96-y-ACM-z [240V]."	0.32	240	97.5	UL	[09/22/2018]	[V04.14.05]	11/15/2018	[09/22/2018]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.021			53	60	64	0.0315	0.063	0.0945	0.1575	0.23625	0.315	95.7	96.8	97.0	97.8	97.8	97.5	97.5	95.6	96.7	96.8	97.7	97.7	97.5	97.5	95.4	96.5	96.7	97.6	97.7	97.5	97.4	11/15/2018	
SunPower	MI-C-320-US208/240-1X [208V]	Y	Y	Y	N	"320 W, 208 Vac Grid Support Utility Interactive Microinverter"	0.32	208	95.5	UL	[7/11/2017];[06/07/2018];[06/07/2018]	[15732];[16143];[16332]	10/15/2018	[06/07/2018]	No Information Submitted	No Information Submitted	"This component is specific to ACPV modules and is not available as an individual unit.

Previously listed as MI-C-320-US208-1X"	Y	Y	0.02			53	60	64	0.03	0.06	0.1	0.16	0.24	0.32	90.8	94.5	95.5	96.2	96.1	95.9	95.7	90.2	94.5	95.5	96.2	96.1	95.9	95.7	89.4	94.1	95.3	96.2	96.2	95.9	95.7	7/1/2017	2/15/2019
SunPower	MI-C-320-US208/240-1X [240V]	Y	Y	Y	N	"320 W, 240 Vac Grid Support Utility Interactive Microinverter"	0.32	240	96	UL	[7/11/2017];[06/07/2018];[06/07/2018]	[15732];[16143];[16332]	10/15/2018	[06/07/2018]	No Information Submitted	No Information Submitted	"This component is specific to ACPV modules and is not available as an individual unit.

Previously listed as MI-C-320-US240-1X"	Y	Y	0.1			53	60	64	0.03	0.06	0.1	0.16	0.24	0.32	89.7	94.1	95.3	96.2	96.1	95.9	95.7	90.0	94.3	95.4	96.3	96.3	96.2	95.8	89.6	94.0	95.2	96.3	96.4	96.2	95.8	7/1/2017	2/15/2019
SunPower	SPR-E19-320-D-AC [208V]	Y	Y	Y	N	"320 W, 208 Vac, Grid Support Utility Interactive, monocrystalline ACPV Module, white backsheet. DC Module:  SPR-E19-320. Micro-inverter:  MI-C-320-US208/240-1X [208V]."	0.32	208	95.5	UL	[6/21/2017]	[15732];[16143];[16332]	10/15/2018	[10/03/2017]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	Y	Y	0.02			53	60	64	0.03	0.06	0.1	0.16	0.24	0.32	90.8	94.5	95.5	96.2	96.1	95.9	95.7	90.2	94.5	95.5	96.2	96.1	95.9	95.7	89.4	94.1	95.3	96.2	96.2	95.9	95.7	9/1/2017	2/15/2019
SunPower	SPR-E19-320-D-AC [240V]	Y	Y	Y	N	"320 W, 240 Vac, Grid Support Utility Interactive, monocrystalline ACPV Module, white backsheet. DC Module:  SPR-E19-320. Micro-inverter:  MI-C-320-US208/240-1X [240V]."	0.32	240	96	UL	[6/21/2017]	[15732];[16143];[16332]	10/20/2018	[10/03/2017]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	Y	Y	0.1			53	60	64	0.03	0.06	0.1	0.16	0.24	0.32	89.7	94.1	95.3	96.2	96.1	95.9	95.7	90.0	94.3	95.4	96.3	96.3	96.2	95.8	89.6	94.0	95.2	96.3	96.4	96.2	95.8	9/1/2017	2/15/2019
SunPower	SPR-E20-327-D-AC [208V]	Y	Y	Y	N	"327 W, 208 Vac, Grid Support Utility Interactive, monocrystalline ACPV Module, white backsheet. DC Module: SPR-E20-327. Micro-inverter:  MI-C-320-US208/240-1X [208V]."	0.32	208	95.5	UL	[6/21/2017]	[15732];[16143];[16332]	10/16/2018	[10/03/2017]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	Y	Y	0.02			53	60	64	0.03	0.06	0.1	0.16	0.24	0.32	90.8	94.5	95.5	96.2	96.1	95.9	95.7	90.2	94.5	95.5	96.2	96.1	95.9	95.7	89.4	94.1	95.3	96.2	96.2	95.9	95.7	9/1/2017	2/15/2019
SunPower	SPR-E20-327-D-AC [240V]	Y	Y	Y	N	"327 W, 240 Vac, Grid Support Utility Interactive, monocrystalline ACPV Module, white backsheet. DC Module: SPR-E20-327. Micro-inverter:  MI-C-320-US208/240-1X [240V]."	0.32	240	96	UL	[6/21/2017]	[15732];[16143];[16332]	10/21/2018	[10/03/2017]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	Y	Y	0.1			53	60	64	0.03	0.06	0.1	0.16	0.24	0.32	89.7	94.1	95.3	96.2	96.1	95.9	95.7	90.0	94.3	95.4	96.3	96.3	96.2	95.8	89.6	94.0	95.2	96.3	96.4	96.2	95.8	9/1/2017	2/15/2019
SunPower	SPR-X20-327-BLK-D-AC [208V]	Y	Y	Y	N	"327 W, 208 Vac, Grid Support Utility Interactive, monocrystalline ACPV Module, black backsheet. DC Module:  SPR-X20-327-BLK. Micro-inverter:  MI-C-320-US208/240-1X [208V]."	0.32	208	95.5	UL	[6/21/2017]	[15732];[16143];[16332]	10/17/2018	[10/03/2017]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	Y	Y	0.02			53	60	64	0.03	0.06	0.1	0.16	0.24	0.32	90.8	94.5	95.5	96.2	96.1	95.9	95.7	90.2	94.5	95.5	96.2	96.1	95.9	95.7	89.4	94.1	95.3	96.2	96.2	95.9	95.7	9/1/2017	2/15/2019
SunPower	SPR-X20-327-BLK-D-AC [240V]	Y	Y	Y	N	"327 W, 240 Vac, Grid Support Utility Interactive, monocrystalline ACPV Module, black backsheet. DC Module:  SPR-X20-327-BLK. Micro-inverter:  MI-C-320-US208/240-1X [240V]."	0.32	240	96	UL	[6/21/2017]	[15732];[16143];[16332]	10/22/2018	[10/03/2017]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	Y	Y	0.1			53	60	64	0.03	0.06	0.1	0.16	0.24	0.32	89.7	94.1	95.3	96.2	96.1	95.9	95.7	90.0	94.3	95.4	96.3	96.3	96.2	95.8	89.6	94.0	95.2	96.3	96.4	96.2	95.8	9/1/2017	2/15/2019
SunPower	SPR-X20-327-D-AC [208V]	Y	Y	Y	N	"327 W, 208 Vac, Grid Support Utility Interactive, monocrystalline ACPV Module, white backsheet. DC Module:  SPR-X20-327. Micro-inverter:  MI-C-320-US208/240-1X [208V]."	0.32	208	95.5	UL	[6/21/2017]	[15732];[16143];[16332]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	Y	Y	0.02			53	60	64	0.03	0.06	0.1	0.16	0.24	0.32	90.8	94.5	95.5	96.2	96.1	95.9	95.7	90.2	94.5	95.5	96.2	96.1	95.9	95.7	89.4	94.1	95.3	96.2	96.2	95.9	95.7	9/1/2017	4/2/2019
SunPower	SPR-X20-327-D-AC [240V]	Y	Y	Y	N	"327 W, 240 Vac, Grid Support Utility Interactive, monocrystalline ACPV Module, white backsheet. DC Module:  SPR-X20-327. Micro-inverter:  MI-C-320-US208/240-1X [240V]."	0.32	240	96	UL	[6/21/2017]	[15732];[16143];[16332]	10/15/2018	No Information Submitted	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	Y	Y	0.1			53	60	64	0.03	0.06	0.1	0.16	0.24	0.32	89.7	94.1	95.3	96.2	96.1	95.9	95.7	90.0	94.3	95.4	96.3	96.3	96.2	95.8	89.6	94.0	95.2	96.3	96.4	96.2	95.8	9/1/2017	4/2/2019
SunPower	SPR-X21-335-BLK-D-AC [208V]	Y	Y	Y	N	"335 W, 208 Vac, Grid Support Utility Interactive, monocrystalline ACPV Module, black backsheet. DC Module:  SPR-X21-335-BLK. Micro-inverter:  MI-C-320-US208/240-1X [208V]."	0.32	208	95.5	UL	[6/21/2017]	[15732];[16143];[16332]	10/18/2018	[10/03/2017]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	Y	Y	0.02			53	60	64	0.03	0.06	0.1	0.16	0.24	0.32	90.8	94.5	95.5	96.2	96.1	95.9	95.7	90.2	94.5	95.5	96.2	96.1	95.9	95.7	89.4	94.1	95.3	96.2	96.2	95.9	95.7	9/1/2017	2/15/2019
SunPower	SPR-X21-335-BLK-D-AC [240V]	Y	Y	Y	N	"335 W, 240 Vac, Grid Support Utility Interactive, monocrystalline ACPV Module, black backsheet. DC Module:  SPR-X21-335-BLK. Micro-inverter:  MI-C-320-US208/240-1X [240V]."	0.32	240	96	UL	[6/21/2017]	[15732];[16143];[16332]	10/23/2018	[10/03/2017]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	Y	Y	0.1			53	60	64	0.03	0.06	0.1	0.16	0.24	0.32	89.7	94.1	95.3	96.2	96.1	95.9	95.7	90.0	94.3	95.4	96.3	96.3	96.2	95.8	89.6	94.0	95.2	96.3	96.4	96.2	95.8	9/1/2017	2/15/2019
SunPower	SPR-X21-335-D-AC [208V]	Y	Y	Y	N	"335 W, 208 Vac, Grid Support Utility Interactive, monocrystalline ACPV Module, white backsheet. DC Module:  SPR-X21-335. Micro-inverter:  MI-C-320-US208/240-1X [208V]."	0.32	208	95.5	UL	[6/21/2017]	[15732];[16143];[16332]	10/19/2018	[10/03/2017]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	Y	Y	0.02			53	60	64	0.03	0.06	0.1	0.16	0.24	0.32	90.8	94.5	95.5	96.2	96.1	95.9	95.7	90.2	94.5	95.5	96.2	96.1	95.9	95.7	89.4	94.1	95.3	96.2	96.2	95.9	95.7	9/1/2017	2/15/2019
SunPower	SPR-X21-335-D-AC [240V]	Y	Y	Y	N	"335 W, 240 Vac, Grid Support Utility Interactive, monocrystalline ACPV Module, white backsheet. DC Module:  SPR-X21-335. Micro-inverter:  MI-C-320-US208/240-1X [240V]."	0.32	240	96	UL	[6/21/2017]	[15732];[16143];[16332]	10/24/2018	[10/03/2017]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	Y	Y	0.1			53	60	64	0.03	0.06	0.1	0.16	0.24	0.32	89.7	94.1	95.3	96.2	96.1	95.9	95.7	90.0	94.3	95.4	96.3	96.3	96.2	95.8	89.6	94.0	95.2	96.3	96.4	96.2	95.8	9/1/2017	2/15/2019
SunPower	SPR-X21-345-D-AC [208V]	Y	Y	Y	N	"345 W, 208 Vac, Grid Support Utility Interactive, monocrystalline ACPV Module, white backsheet. DC Module:  SPR-X21-345. Micro-inverter:  MI-C-320-US208/240-1X [208V]."	0.32	208	95.5	UL	[6/21/2017]	[15732];[16143];[16332]	10/25/2018	[10/03/2017]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	Y	Y	0.02			53	60	64	0.03	0.06	0.1	0.16	0.24	0.32	90.8	94.5	95.5	96.2	96.1	95.9	95.7	90.2	94.5	95.5	96.2	96.1	95.9	95.7	89.4	94.1	95.3	96.2	96.2	95.9	95.7	9/1/2017	2/15/2019
SunPower	SPR-X21-345-D-AC [240V]	Y	Y	Y	N	"345 W, 240 Vac, Grid Support Utility Interactive, monocrystalline ACPV Module, white backsheet. DC Module:  SPR-X21-345. Micro-inverter:  MI-C-320-US208/240-1X [240V]."	0.32	240	96	UL	[6/21/2017]	[15732];[16143];[16332]	10/29/2018	[10/03/2017]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	Y	Y	0.1			53	60	64	0.03	0.06	0.1	0.16	0.24	0.32	89.7	94.1	95.3	96.2	96.1	95.9	95.7	90.0	94.3	95.4	96.3	96.3	96.2	95.8	89.6	94.0	95.2	96.3	96.4	96.2	95.8	9/1/2017	2/15/2019
SunPower	SPR-X21-350-BLK-D-AC [208V]	Y	Y	Y	N	"350 W, 208 Vac, Grid Support Utility Interactive, monocrystalline ACPV Module, black backsheet. DC Module:  SPR-X21-350-BLK. Micro-inverter:  MI-C-320-US208/240-1X [208V]."	0.32	208	95.5	UL	[6/21/2017]	[15732];[16143];[16332]	10/26/2018	[10/03/2017]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	Y	Y	0.02			53	60	64	0.03	0.06	0.1	0.16	0.24	0.32	90.8	94.5	95.5	96.2	96.1	95.9	95.7	90.2	94.5	95.5	96.2	96.1	95.9	95.7	89.4	94.1	95.3	96.2	96.2	95.9	95.7	1/16/2018	2/15/2019
SunPower	SPR-X21-350-BLK-D-AC [240V]	Y	Y	Y	N	"350 W, 240 Vac, Grid Support Utility Interactive, monocrystalline ACPV Module, black backsheet. DC Module:  SPR-X21-350-BLK. Micro-inverter:  MI-C-320-US208/240-1X [240V]."	0.32	240	96	UL	[6/21/2017]	[15732];[16143];[16332]	10/30/2018	[10/03/2017]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	Y	Y	0.1			53	60	64	0.03	0.06	0.1	0.16	0.24	0.32	89.7	94.1	95.3	96.2	96.1	95.9	95.7	90.0	94.3	95.4	96.3	96.3	96.2	95.8	89.6	94.0	95.2	96.3	96.4	96.2	95.8	1/16/2018	2/15/2019
SunPower	SPR-X22-360-D-AC [208V]	Y	Y	Y	N	"360 W, 208 Vac, Grid Support Utility Interactive, monocrystalline ACPV Module, white backsheet. DC Module:  SPR-X22-360. Micro-inverter:  MI-C-320-US208/240-1X [208V]."	0.32	208	95.5	UL	[6/21/2017]	[15732];[16143];[16332]	10/27/2018	[10/03/2017]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	Y	Y	0.02			53	60	64	0.03	0.06	0.1	0.16	0.24	0.32	90.8	94.5	95.5	96.2	96.1	95.9	95.7	90.2	94.5	95.5	96.2	96.1	95.9	95.7	89.4	94.1	95.3	96.2	96.2	95.9	95.7	9/1/2017	2/15/2019
SunPower	SPR-X22-360-D-AC [240V]	Y	Y	Y	N	"360 W, 240 Vac, Grid Support Utility Interactive, monocrystalline ACPV Module, white backsheet. DC Module:  SPR-X22-360. Micro-inverter:  MI-C-320-US208/240-1X [240V]."	0.32	240	96	UL	[6/21/2017]	[15732];[16143];[16332]	10/31/2018	[10/03/2017]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	Y	Y	0.1			53	60	64	0.03	0.06	0.1	0.16	0.24	0.32	89.7	94.1	95.3	96.2	96.1	95.9	95.7	90.0	94.3	95.4	96.3	96.3	96.2	95.8	89.6	94.0	95.2	96.3	96.4	96.2	95.8	9/1/2017	2/15/2019
SunPower	SPR-X22-370-D-AC [208V]	Y	Y	Y	N	"370 W, 208 Vac, Grid Support Utility Interactive, monocrystalline ACPV Module, white backsheet. DC Module:  SPR-X22-370. Micro-inverter:  MI-C-320-US208/240-1X [208V]."	0.32	208	95.5	UL	[6/21/2017]	[15732];[16143];[16332]	10/28/2018	[10/03/2017]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	Y	Y	0.02			53	60	64	0.03	0.06	0.1	0.16	0.24	0.32	90.8	94.5	95.5	96.2	96.1	95.9	95.7	90.2	94.5	95.5	96.2	96.1	95.9	95.7	89.4	94.1	95.3	96.2	96.2	95.9	95.7	1/16/2018	2/15/2019
SunPower	SPR-X22-370-D-AC [240V]	Y	Y	Y	N	"370 W, 240 Vac, Grid Support Utility Interactive, monocrystalline ACPV Module, white backsheet. DC Module:  SPR-X22-370. Micro-inverter:  MI-C-320-US208/240-1X [240V]."	0.32	240	96	UL	[6/21/2017]	[15732];[16143];[16332]	11/1/2018	[10/03/2017]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	Y	Y	0.1			53	60	64	0.03	0.06	0.1	0.16	0.24	0.32	89.7	94.1	95.3	96.2	96.1	95.9	95.7	90.0	94.3	95.4	96.3	96.3	96.2	95.8	89.6	94.0	95.2	96.3	96.4	96.2	95.8	1/16/2018	2/15/2019
SunPower	SPR-A395-G-AC [240V]	Y	Y	Y	N	"395 W, 240 Vac Grid Support Utility Interactive, monocrystalline ACPV Module, white backsheet. DC Module: SPR-A395. Micro-inverter: IQ7AS-66-ACM [240V]."	0.349	240	97	UL	[02/22/2019]	[V04.17.01]	4/2/2019	[02/22/2019]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.019			38	40.5	43	0.03	0.07	0.1	0.17	0.26	0.35	95.15	95.81	96.65	97.15	96.97	96.47	96.81	95.07	95.71	96.57	97.11	96.98	96.46	96.79	95.0	95.63	96.47	97.07	96.96	96.46	96.75	4/2/2019	
SunPower	SPR-A400-G-AC [240V]	Y	Y	Y	N	"400 W, 240 Vac Grid Support Utility Interactive, monocrystalline ACPV Module, white backsheet. DC Module: SPR-A400. Micro-inverter: IQ7AS-66-ACM [240V]."	0.349	240	97	UL	[02/22/2019]	[V04.17.01]	4/2/2019	[02/22/2019]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.019			38	40.5	43	0.03	0.07	0.1	0.17	0.26	0.35	95.15	95.81	96.65	97.15	96.97	96.47	96.81	95.07	95.71	96.57	97.11	96.98	96.46	96.79	95.0	95.63	96.47	97.07	96.96	96.46	96.75	4/2/2019	
SunPower	SPR-A405-G-AC [240V]	Y	Y	Y	N	"405 W, 240 Vac Grid Support Utility Interactive, monocrystalline ACPV Module, white backsheet. DC Module: SPR-A405. Micro-inverter: IQ7AS-66-ACM [240V]."	0.349	240	97	UL	[02/22/2019]	[V04.17.01]	4/2/2019	[02/22/2019]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.019			38	40.5	43	0.03	0.07	0.1	0.17	0.26	0.35	95.15	95.81	96.65	97.15	96.97	96.47	96.81	95.07	95.71	96.57	97.11	96.98	96.46	96.79	95.0	95.63	96.47	97.07	96.96	96.46	96.75	4/2/2019	
SunPower	SPR-A410-G-AC [240V]	Y	Y	Y	N	"410W, 240 Vac Grid Support Utility Interactive, monocrystalline ACPV Module, white backsheet. DC Module: SPR-A410. Micro-inverter: IQ7AS-66-ACM [240V]."	0.349	240	97	UL	[02/22/2019]	[V04.17.01]	4/2/2019	[02/22/2019]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.019			38	40.5	43	0.03	0.07	0.1	0.17	0.26	0.35	95.15	95.81	96.65	97.15	96.97	96.47	96.81	95.07	95.71	96.57	97.11	96.98	96.46	96.79	95.0	95.63	96.47	97.07	96.96	96.46	96.75	4/2/2019	
SunPower	SPR-A415-G-AC [240V]	Y	Y	Y	N	"415 W, 240 Vac Grid Support Utility Interactive, monocrystalline ACPV Module, white backsheet. DC Module: SPR-A415. Micro-inverter: IQ7AS-66-ACM [240V]."	0.349	240	97	UL	[02/22/2019]	[V04.17.01]	4/2/2019	[02/22/2019]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.019			38	40.5	43	0.03	0.07	0.1	0.17	0.26	0.35	95.15	95.81	96.65	97.15	96.97	96.47	96.81	95.07	95.71	96.57	97.11	96.98	96.46	96.79	95.0	95.63	96.47	97.07	96.96	96.46	96.75	4/2/2019	
SunPower	SPR-A420-G-AC [240V]	Y	Y	Y	N	"420 W, 240 Vac Grid Support Utility Interactive, monocrystalline ACPV Module, white backsheet. DC Module: SPR-A420. Micro-inverter: IQ7AS-66-ACM [240V]."	0.349	240	97	UL	[02/22/2019]	[V04.17.01]	4/2/2019	[02/22/2019]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.019			38	40.5	43	0.03	0.07	0.1	0.17	0.26	0.35	95.15	95.81	96.65	97.15	96.97	96.47	96.81	95.07	95.71	96.57	97.11	96.98	96.46	96.79	95.0	95.63	96.47	97.07	96.96	96.46	96.75	4/2/2019	
SunPower	SPR-A425-G-AC [240V]	Y	Y	Y	N	"425 W, 240 Vac Grid Support Utility Interactive, monocrystalline ACPV Module, white backsheet. DC Module: SPR-A425. Micro-inverter: IQ7AS-66-ACM [240V]."	0.349	240	97	UL	[02/22/2019]	[V04.17.01]	4/2/2019	[02/22/2019]	No Information Submitted	No Information Submitted	This component is specific to ACPV modules and is not available as an individual unit.	N	Y	0.019			38	40.5	43	0.03	0.07	0.1	0.17	0.26	0.35	95.15	95.81	96.65	97.15	96.97	96.47	96.81	95.07	95.71	96.57	97.11	96.98	96.46	96.79	95.0	95.63	96.47	97.07	96.96	96.46	96.75	4/2/2019	
SunPower	SPR-12000m-3 [480V]	Y	Y	Y	N	"Sunny Tripower TL-US 12 kW, 480 Vac 3-phase, Grid Support Utility Interactive Inverter"	12	480	97.5	UL	[7/13/2017]	[2.03.04.R]	10/15/2018	[7/13/2017]	No Information Submitted	No Information Submitted	Multiple Listing of SMA America	Y	N	1.79			300	675	800	1.2	2.4	3.6	6.0	9.0	12.0	92.89	95.83	96.49	96.69	96.63	96.51	96.43	94.89	96.88	97.49	97.78	97.83	97.81	97.61	94.15	97.2	97.7	98.01	98.18	98.19	97.88	9/1/2017	10/15/2018
SunPower	SPR-12000m-3-H [480V]	Y	Y	Y	N	"Sunny Tripower TL-US 12 kW, 480 Vac, 3-phase, transformerless Grid Support Utility Interactive Inverter"	12	480	97.5	UL	[7/13/2017]	[2.03.04.R]	10/15/2018	[7/13/2017]	No Information Submitted	No Information Submitted	Multiple Listing of SMA America	Y	N	1.79			300	675	800	1.2	2.4	3.6	6.0	9.0	12.0	92.89	95.83	96.49	96.69	96.63	96.51	96.43	94.89	96.88	97.49	97.78	97.83	97.81	97.61	94.15	97.2	97.7	98.01	98.18	98.19	97.88	9/1/2017	10/15/2018
SunPower	SPR-15000m-3 [480V]	Y	Y	Y	N	"Sunny Tripower TL-US 15 kW, 480 Vac, 3-phase, transformerless Grid Support Utility Interactive Inverter"	15	480	97.5	UL	[7/13/2017]	[2.03.04.R]	10/15/2018	[7/13/2017]	No Information Submitted	No Information Submitted	Multiple Listing of SMA America	Y	N	1.79			300	675	800	1.5	3.0	4.5	7.5	11.25	15.0	93.86	96.22	96.73	96.66	96.53	96.35	96.45	95.5	97.19	97.8	97.8	97.83	97.78	97.69	95.55	97.52	97.92	98.17	98.21	98.16	98.03	9/1/2017	10/15/2018
SunPower	SPR-15000m-3-H [480V]	Y	Y	Y	N	"Sunny Tripower TL-US 15 kW, 480 Vac, 3-phase, transformerless Grid Support Utility Interactive Inverter"	15	480	97.5	UL	[7/13/2017]	[2.03.04.R]	10/15/2018	[7/13/2017]	No Information Submitted	No Information Submitted	Multiple Listing of SMA America	Y	N	1.79			300	675	800	1.5	3.0	4.5	7.5	11.25	15.0	93.86	96.22	96.73	96.66	96.53	96.35	96.45	95.5	97.19	97.8	97.8	97.83	97.78	97.69	95.55	97.52	97.92	98.17	98.21	98.16	98.03	9/1/2017	10/15/2018
SunPower	SPR-20000m-3 [480V]	Y	Y	Y	N	"Sunny Tripower TL-US 20 kW, 480 Vac, 3-phase, transformerless Grid Support Utility Interactive Inverter"	20	480	97.5	UL	[7/13/2017]	[2.03.04.R]	10/15/2018	[7/13/2017]	No Information Submitted	No Information Submitted	Multiple Listing of SMA America	Y	N	1.79			380	695	800	2.0	4.0	6.0	10.0	15.0	20.0	95.17	96.96	97.21	97.08	96.93	96.71	96.92	97.23	98.29	98.51	98.55	97.84	97.71	98.06	96.49	97.87	98.13	98.22	98.17	98.04	98.09	9/1/2017	10/15/2018
SunPower	SPR-20000m-3-H [480V]	Y	Y	Y	N	"Sunny Tripower TL-US 20 kW, 480 Vac, 3-phase, transformerless Grid Support Utility Interactive Inverter"	20	480	97.5	UL	[7/13/2017]	[2.03.04.R]	10/15/2018	[7/13/2017]	No Information Submitted	No Information Submitted	Multiple Listing of SMA America	Y	N	1.79			380	695	800	2.0	4.0	6.0	10.0	15.0	20.0	95.17	96.96	97.21	97.08	96.93	96.71	96.92	97.23	98.29	98.51	98.55	97.84	97.71	98.06	96.49	97.87	98.13	98.22	98.17	98.04	98.09	9/1/2017	10/15/2018
SunPower	SPR-24000m-3 [480V]	Y	Y	Y	N	"Sunny Tripower TL-US 24 kW, 480 Vac, 3-phase, transformerless Grid Support Utility Interactive Inverter"	24.06	480	98	UL	[7/13/2017]	[2.03.04.R]	10/15/2018	[7/13/2017]	No Information Submitted	No Information Submitted	Multiple Listing of SMA America	Y	N	1.79			450	712	800	2.41	4.81	7.22	12.03	18.05	24.06	96.08	97.42	97.44	97.32	97.12	96.87	97.16	97.46	98.35	98.5	98.53	98.44	98.27	98.41	96.91	98.0	98.19	98.2	98.08	97.88	98.06	9/1/2017	10/15/2018
SunPower	SPR-24000m-3-H [480V]	Y	Y	Y	N	"Sunny Tripower TL-US 24 kW, 480 Vac, 3-phase, transformerless Grid Support Utility Interactive Inverter"	24.06	480	98	UL	[7/13/2017]	[2.03.04.R]	10/15/2018	[7/13/2017]	No Information Submitted	No Information Submitted	Multiple Listing of SMA America	Y	N	1.79			450	712	800	2.41	4.81	7.22	12.03	18.05	24.06	96.08	97.42	97.44	97.32	97.12	96.87	97.16	97.46	98.35	98.5	98.53	98.44	98.27	98.41	96.91	98.0	98.19	98.2	98.08	97.88	98.06	9/1/2017	10/15/2018
SunPower	SPR-30000m-3 [480V]	Y	Y	Y	N	"Sunny Tripower TL-US, 30kW, 480Vac 3-phase, Transformerless, Grid Support Utility Interactive Inverter"	30.01	480	98	UL	[7/6/2017]	[2.03.04.R]	10/15/2018	[7/6/2017]	No Information Submitted	No Information Submitted	Multiple Listing of SMA America	Y	N	1.22			500	720	800	3.0	6.0	9.0	15.01	22.51	30.01	96.59	97.72	97.93	97.98	97.84	97.62	97.81	97.59	98.45	98.69	98.6	98.54	98.33	98.52	97.03	98.06	98.45	98.39	98.28	98.08	98.25	9/1/2017	10/15/2018
"Tabuchi Electric Co., Ltd."	THD-S55P3BB-US [240V]	Y	Y	Y	N	"5.5 kW, 240 Vac Grid Support Utility Interactive Hybrid Inverter with 3.3 kW Discharge Rate/20 kWh Storage Capacity"	5.51892	240	94.5	Intertek	[9/20/2017]	[4.1]	10/15/2018	[9/20/2017]	No Information Submitted	No Information Submitted		N	N	10.1			240	380	520	0.55	1.1	1.66	2.76	4.14	5.52	89.3	93.3	94.3	94.7	94.1	94.2	94.0	89.7	93.7	94.7	95.4	95.5	95.4	95.1	88.8	93.1	94.3	95.1	95.2	94.9	94.7	12/15/2017	10/15/2018
"Tabuchi Electric Co., Ltd."	THD-S55P3B-US [240V]	Y	Y	Y	N	"5.5 kW, 240 Vac Grid Support Utility Interactive Hybrid Inverter with 2 kW Discharge Rate/10 kWh Storage Capacity"	5.51892	240	94.5	Intertek	[9/20/2017]	[4.1]	10/15/2018	[9/20/2017]	No Information Submitted	No Information Submitted		N	N	10.1			240	380	520	0.55	1.1	1.66	2.76	4.14	5.52	89.3	93.3	94.3	94.7	94.1	94.2	94.0	89.7	93.7	94.7	95.4	95.5	95.4	95.1	88.8	93.1	94.3	95.1	95.2	94.9	94.7	12/15/2017	10/15/2018
"Tabuchi Electric Co., Ltd."	THE-S55P3BB-USW [240V]	Y	Y	Y	N	"5.5 kW, 240 Vac Grid Support Utility Interactive Hybrid Inverter with 4.0 kW Discharge Rate/20 kWh Storage Capacity
"	5.51892	240	94.5	Intertek	[04/26/2018]	[4.11]	10/15/2018	[04/26/2018]	No Information Submitted	No Information Submitted		N	N	10.1			240	380	520	0.55	1.1	1.66	2.76	4.14	5.52	89.33	93.29	94.3	94.66	94.05	94.17	93.99	89.69	93.67	94.71	95.44	95.5	95.41	95.06	88.78	93.08	94.28	95.09	95.17	94.92	94.67	6/1/2018	10/15/2018
"Trina Energy Storage Solutions (Jiangsu) Co., Ltd"	TB6000SHU [208V]	Y	Y	Y	N	"4992 W, 208 Vac, transformerless, Bi-dierctional, Muti-mode Grid Support Utility Interactive Solar and Energy Storage Inverter"	4.992	208	97	CSA Group	[03/03/2018]	[1.4.1]	10/15/2018	[03/03/2018]	No Information Submitted	No Information Submitted		N	N	1.86			200	380	460	0.5	1.0	1.5	2.5	3.74	4.99	92.96	94.95	95.98	96.76	96.82	96.58	96.44	95.57	97.21	97.75	97.94	97.72	97.31	97.64	94.61	96.61	97.4	97.74	97.62	97.28	97.43	8/1/2018	10/15/2018
"Trina Energy Storage Solutions (Jiangsu) Co., Ltd"	TB6000SHU [240V]	Y	Y	Y	N	"5760 W, 240 Vac, transformerless, Bi-dierctional, Muti-mode Grid Support Utility Interactive Solar and Energy Storage Inverter"	5.76	240	97.5	CSA Group	[03/03/2018]	[1.4.1]	10/15/2018	[03/03/2018]	No Information Submitted	No Information Submitted		N	N	2.25			200	380	460	0.58	1.15	1.73	2.88	4.32	5.76	93.65	95.42	96.47	97.09	97.09	96.81	96.78	96.16	97.58	98.08	98.17	97.93	97.58	97.89	95.24	97.05	97.77	98.0	97.86	97.51	97.72	8/1/2018	10/15/2018
"Trina Energy Storage Solutions (Jiangsu) Co., Ltd"	TB8000SHU [208V]	Y	Y	Y	N	"6656W, 208 Vac, transformerless, Bi-dierctional, Muti-mode Grid Support Utility Interactive Solar and Energy Storage Inverter
"	6.656	208	97.5	CSA Group	[03/03/2018]	[1.4.1]	10/15/2018	[03/03/2018]	No Information Submitted	No Information Submitted		N	N	1.15			270	380	460	0.67	1.33	2.0	3.33	4.99	6.66	94.58	96.3	97.0	97.39	97.29	96.93	97.1	95.91	97.33	97.76	97.86	97.59	97.21	97.57	94.98	96.88	97.42	97.69	97.5	97.15	97.38	8/1/2018	10/15/2018
"Trina Energy Storage Solutions (Jiangsu) Co., Ltd"	TB8000SHU [240V]	Y	Y	Y	N	"7680 W, 240 Vac, transformerless, Bi-dierctional, Muti-mode Grid Support Utility Interactive Solar and Energy Storage Inverter"	7.68	240	97.5	CSA Group	[03/03/2018]	[1.4.1]	10/15/2018	[03/03/2018]	No Information Submitted	No Information Submitted		N	N	1.19			270	380	460	0.77	1.54	2.3	3.84	5.76	7.68	95.14	96.56	97.33	97.6	97.51	97.13	97.35	96.5	97.68	98.03	98.06	97.78	97.43	97.79	95.66	97.28	97.75	97.93	97.73	97.42	97.66	8/1/2018	10/15/2018
"Xiamen Kehua Hengsheng Co., Ltd."	SPI50K-BHV [480V]	Y	Y	Y	N	"50 kW, 480 Vac Grid Support Utility Interactive Inverter"	49.825	480	98.0	Intertek	[11/27/2017]	[Main CPU(28335):V1]	10/15/2018	[11/27/2017]	No Information Submitted	No Information Submitted		N	N	2.8			540	695	850	4.98	9.97	14.95	24.92	37.37	49.83	96.77	96.97	97.36	97.68	97.7	97.68	97.58	97.32	98.5	98.62	98.77	98.66	98.28	98.6	96.55	97.9	98.16	98.33	98.28	98.09	98.18	1/2/2018	10/15/2018
"Xiamen Kehua Hengsheng Co., Ltd."	SPI60K-BHV [480V]	Y	Y	Y	N	"60 kW, 480 Vac Grid Support Utility Interactive Inverter"	59.668	480	98.0	Intertek	[11/27/2017]	[Main CPU(28335):V1]	10/15/2018	[11/27/2017]	No Information Submitted	No Information Submitted		N	N	2.8			540	695	850	5.97	11.93	17.9	29.84	44.75	59.67	97.01	97.63	97.64	97.91	97.59	97.37	97.63	98.57	98.85	98.84	98.72	98.61	98.35	98.66	97.76	98.38	98.52	98.38	98.16	97.95	98.24	1/2/2018	10/15/2018
Yaskawa Solectria Solar	PVI 36TL-480 [480V]	Y	Y	Y	N	"36 kVA, 480 Vac, 1000 Vdc, 3-phase, non-isolated Grid Support Utility Interactive Inverter"	36	480	98	CSA Group	[8/2/2017];[04/19/2019]	[V0.60];[V0.70]	10/15/2018	[04/19/2019]	No Information Submitted	No Information Submitted	"Multiple Listing of CHINT POWER SYSTEMS America CPS SCA36KTL-DO/US and Canadian Solar Inc CSI-36KTL-CT

Formerly ""Solectria Renewables, LLC"""	N	N	0			540	730	800	3.6	7.2	10.8	18.0	27.0	36.0	95.5	96.8	97.2	97.5	97.5	97.3	97.3	97.4	98.3	98.5	98.5	98.5	98.3	98.4	97.1	98.0	98.3	98.4	98.3	98.2	98.3	10/1/2017	5/15/2019
Yaskawa Solectria Solar	PVI 50TL-480 [480V]	Y	Y	Y	N	"50 kVA , 480 Vac, 3-phase Grid Support Utility Interactive Inverter, non-isolated, 1000Vdc"	50	480	98.5	CSA Group	[7/6/2017];[03/19/2019]	[V5.00];[V01.09.00]	10/15/2018	[03/19/2019]	No Information Submitted	No Information Submitted	"Multiple Listing of CHINT POWER SYSTEMS America CPS SCA50KTL-DO/US and Canadian Solar Inc CSI-50KTL-CT

Formerly ""Solectria Renewables, LLC"""	Y	N	0.88			480	730	850	5.0	10.0	15.0	25.0	37.5	50.0	95.6	96.8	97.5	97.9	97.8	97.7	97.6	98.0	98.6	98.8	98.8	98.7	98.6	98.7	97.7	98.5	98.6	98.7	98.6	98.5	98.6	10/1/2017	4/2/2019
Yaskawa Solectria Solar	PVI 60TL-480 [480V]	Y	Y	Y	N	"60 kVA , 480 Vac, 3-phase Grid Support Utility Interactive Inverter, non-isolated, 1000Vdc"	60	480	98.5	CSA Group	[7/6/2017];[03/19/2019]	[V5.00];[V01.09.00]	10/15/2018	[03/19/2019]	No Information Submitted	No Information Submitted	"Multiple Listing of CHINT POWER SYSTEMS America CPS SCA60KTL-DO/US and Canadian Solar Inc CSI-60KTL-CT

Formerly ""Solectria Renewables, LLC"""	Y	N	0.88			540	730	850	6.0	12.0	18.0	30.0	45.0	60.0	96.5	97.5	97.9	98.1	97.9	97.7	97.9	98.2	98.7	98.8	98.8	98.7	98.5	98.7	98.0	98.6	98.7	98.7	98.5	98.4	98.5	10/1/2017	4/2/2019
Yaskawa Solectria Solar	SGI 500XTM [380V]	Y	N	N	N	"500 kW, 1000 Vdc, 380 Vac, 3-Phase Grid Support Utility Interactive Inverter"	507	380	96.5	Intertek	[01/09/2018]	[D003  Checksum- D9E00BD0]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data is inclusive of three Phase transformer from the CSA C802.2 table with transformer efficiency of 98.8%.	N	N	88.78			545	615	820	50.7	101.4	152.1	253.5	380.25	507.0	93.6	96.1	96.7	97.1	97.2	97.1	96.9	93.2	95.8	96.5	96.9	97.0	97.0	96.7	92.1	95.3	96.1	96.6	96.8	96.8	96.4	2/15/2018	
Yaskawa Solectria Solar	SGI 750XTM [380V]	Y	N	N	N	"750 kW, 1000 Vdc, 380Vac, 3-Phase Grid Support Utility Interactive Inverter"	753.2	380	96.5	Intertek	[01/09/2018]	[D003  Checksum- D9E00BD0]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data is inclusive of three Phase transformer from the CSA C802.2 table with transformer efficiency of 98.8%.	N	N	122.55			545	615	820	75.32	150.64	225.96	376.6	564.9	753.2	94.0	96.2	96.7	97.0	97.0	96.9	96.8	93.7	96.2	96.7	97.1	97.1	97.0	96.9	91.9	95.3	96.2	96.7	96.7	96.8	96.4	2/15/2018	
