Grid Support Battery Inverter List (Full Data)																																																											
"Data has not changed since November 12, 2020"																																																											
"This list contains an extensive amount of equipment information. If you require any assistance, please reach out to us at SolarEquipment@energy.ca.gov or 916-654-4120."																																																											
Inverter List Notes																																																											
"Archive of the ""Prior List of Eligible Inverters"" Expired March 31, 2005."																																																											
"% Equipment is in the process of being removed from the list of eligible equipment pursuant to Appendix A, Section B, of the Guidelines for California's Solar Electric Incentive Programs (Senate Bill 1) at:  "																																																											
Guidelines for California's Solar Electric Incentive Programs (Senate Bill 1)																																																											
"(1) Any text in brackets at the end of the Model Number is not part of the Manufacturer's Model Number.  Part of the text in brackets indicates the specified voltage option for that model number, if provided; models with multiple voltage options will have multiple row entries, with one for each eligible option."																																																											
(2) Hybrid inverters are capable of taking DC power input from both a solar system and an energy storage system. These models are listed on both the solar and battery inverter lists to reflect the dual functionality. Refer to the manufacturer's documentation for more information on the exact functionality and limitations.																																																											
"(3) RPP: UL 1741 SA13 tested with reactive power priority enabled (when operating at apparent power capacity, inverter will reduce active power as needed to ensure curve-required reactive power is provided)"																																																											
"(4) A Y* notes the inverter has not been certified according to CSIP, but instead NRTL reported inverter was connected to a gateway during compatibility testing."																																																											
(5) The listed Firmware Version is the version used during the inverter's UL 1741 Supplement SA (SA8-SA13) testing and certified on the listed Certificate Date; multiple firmware versions may be listed for a single certificate date if all are required to comply with Supplement SA. Multiple certificate dates with different firmware versions may be listed if new firmware versions were certified under Supplement SA and reported by the manufacturer. Additional firmware versions may be certified but not reported. Check with NRTL for the most current information.																																																											
"(6) Inverter CSIP conformance information refers to the entity responsible for the documentation provided to the manufacturer. If the inverter is certified to CSIP, then the information refers to the certifying entity and the certificate date. Otherwise, the information refers to the NRTL that issued the compatibility report and the date of the report."																																																											
Blue colored text indicates that the model number occurs multiple times on the list under different manufacturer names.																																																											
Manufacturer Name	Model Number1	Hybrid Inverter2	UL 1741 Supplement SA Testing	UL 1741 SA13 Volt-Var	"UL 1741 SA
Freq-Watt
Volt-Watt"	"UL 1741 SA
Disable Permit Service
Limit Active Power"	Common Smart Inverter Profile Conformance	"Monitor Key Data
Scheduling"	Description	Maximum Continuous Output Power at Unity Power Factor	Nominal Voltage	Weighted Efficiency	"UL 1741 Supplement SA 
Certification (SA8-SA13)5"			UL 1741 SA13  Volt-Var	"UL 1741 SA
Freq-Watt
Volt-Watt"	"UL 1741 SA
Disable Permit Service
Limit Active Power"	Inverter CSIP Conformance6		"Monitor Key Data
Scheduling
Attestation"	Notes	Built-In Meter	Microinverter	Night Tare Loss	"Power Rating, Continuous, 40 deg C"	"Night
Tare Loss, 40 deg C"	Voltage Minimum	Voltage Nominal	Voltage Maximum	Power Level	Power Level	Power Level	Power Level	Power Level	Power Level	"Efficiency @Vmin,"	"Efficiency @Vmin,"	"Efficiency @Vmin,"	"Efficiency @Vmin,"	"Efficiency @Vmin,"	"Efficiency @Vmin,"	"Efficiency @Vmin,"	Efficiency @Vnom	Efficiency @Vnom	Efficiency @Vnom	Efficiency @Vnom	Efficiency @Vnom	Efficiency @Vnom	Efficiency @Vnom	Efficiency @Vmax	Efficiency @Vmax	Efficiency @Vmax	Efficiency @Vmax	Efficiency @Vmax	Efficiency @Vmax	Efficiency @Vmax	Grid Support Listing Date	Last Update
		PV and Battery	SA8-SA13	RPP3	SA14-SA15	SA17-SA18	CSIP4	Attestation		(kW)	(Vac)	(%)	Certifying Entity	Certificate Date [mo/day/yr]	Firmware Version(s) Tested	Listing Date (mo/day/yr)	Certificate Date [mo/day/yr]	Listing Date (mo/day/yr)	Issuing Entity	Document Date (mo/day/yr)	Listing Date				(W)	(kW)	(W)	(Vdc)	(Vdc)	(Vdc)	10% (kW)	20% (kW)	30% (kW)	50% (kW)	75% (kW)	100% (kW)	10% Pwr Lvl (%)	20% Pwr Lvl (%)	30% Pwr Lvl (%)	50% Pwr Lvl (%)	75% Pwr Lvl (%)	100% Pwr Lvl (%)	Wtd (%)	10% Pwr Lvl (%)	20% Pwr Lvl (%)	30% Pwr Lvl (%)	50% Pwr Lvl (%)	75% Pwr Lvl (%)	100% Pwr Lvl (%)	Wtd (%)	10% Pwr Lvl (%)	20% Pwr Lvl (%)	30% Pwr Lvl (%)	50% Pwr Lvl (%)	75% Pwr Lvl (%)	100% Pwr Lvl (%)	Wtd (%)		
BYD Auto Industry Company Limited	BEG60KTL-U-R1 [480V]	N	Y	Y	Y	N	N	N	"60 kVA, 480 Vac, Bi-directional, Transformerless Grid Support Utility Interactive Battery Inverter"	60.28	480	95.5	CSA Group	[06/17/2019]	[4.0]	12/11/19	[06/17/2019]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 6 kVA Low-Voltage Dry-Type Distribution Transformers Table in DOE216.	N	N	98			750	850	950	6.0276	12.0552	18.0828	30.138	45.207	60.276	92.3	95.1	95.9	96.4	96.2	96.0	96.0	91.6	94.7	95.6	96.0	95.9	95.7	95.7	91.2	94.4	95.3	95.8	95.8	95.5	95.5	12/11/2019	
BYD Auto Industry Company Limited	BEG500KTL-U [480V]	N	Y	Y	Y	N	N	N	"500 kVA, 480 Vac, Grid Support Utility Interactive Battery Inverter, permanently connected, bi-directional for use with battery management system"	501.756	480	96	CSA Group	[01/31/2019]	[V002.18]	06/17/19	[01/31/2019]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 5 kVA Low-Voltage Dry-Type Distribution Transformers Table in DOE216.	N	N	2			780	890	1000	50.1756	100.3512	150.5268	250.878	376.317	501.756	90.95802997	94.53218856	95.73525792	96.39714669	96.49230394	96.35866316	96.05541663	90.55061653	94.24255636	95.38354868	96.17572532	96.27071593	96.11764326	95.80644225	89.91455263	93.84765463	95.07859175	95.94973301	96.07268996	95.90281986	95.56150645	6/17/2019	
BYD Auto Industry Company Limited	BEG500KTL-U/01 [480V]	N	Y	Y	Y	N	N	N	"500 kVA, 480 Vac, Grid Support Utility Interactive Battery Inverter, permanently connected, bi-directional for use with battery management system. This model does not have protective cover for cooling fans."	501.756	480	96	CSA Group	[01/31/2019]	[V002.18]	06/17/19	[01/31/2019]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 5 kVA Low-Voltage Dry-Type Distribution Transformers Table in DOE216.	N	N	2			780	890	1000	50.1756	100.3512	150.5268	250.878	376.317	501.756	90.95802997	94.53218856	95.73525792	96.39714669	96.49230394	96.35866316	96.05541663	90.55061653	94.24255636	95.38354868	96.17572532	96.27071593	96.11764326	95.80644225	89.91455263	93.84765463	95.07859175	95.94973301	96.07268996	95.90281986	95.56150645	6/17/2019	
CE+T Energy Solutions Inc.	30C [480V]	N	Y	Y	Y	N	N	N	"30 kW, 480 Vac Grid Support Utility Interactive Battery Charge controller"	29.99	480	95	UL	[10/31/2018];[10/31/2018];[10/31/2018];[10/31/2018];[03/22/2019]	[3.2.42];[3.2.60];[3.2.90];[3.2.91];[3.2.106]	10/15/18	[03/22/2019]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	Formerly Ideal Power Inc. 30C [480V]	N	N	56.8			550	700	850	3	6	9	15	22.49	29.99	92.7	94.3	94.8	95.2	95.1	94.8	94.9	92.2	94.2	94.6	95.3	95.4	95.5	95.1	89.6	92.8	93.3	94.8	95.2	95.4	94.6	2/1/2018	3/11/2020
CE+T Energy Solutions Inc.	30C3 [480V]	Y	Y	Y	Y	N	N	N	"30 kW, 480 Vac Grid Support Utility Interactive Battery Charge controller with additional Photovoltaic input"	29.99	480	95	UL	[10/31/2018];[10/31/2018];[10/31/2018];[10/31/2018];[03/22/2019]	[3.2.42];[3.2.60];[3.2.90];[3.2.91];[3.2.106]	10/15/18	[03/22/2019]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	Formerly Ideal Power Inc. 30C3 [480V]	N	N	56.8			550	700	850	3	6	9	15	22.49	29.99	92.7	94.3	94.8	95.2	95.1	94.8	94.9	92.2	94.2	94.6	95.3	95.4	95.5	95.1	89.6	92.8	93.3	94.8	95.2	95.4	94.6	2/1/2018	3/11/2020
Chint Power Systems America	CPS ECB30KTL-O/US [480V]	N	Y	Y	Y	Y	Y*	Y	"30 kW, 480 Vac, Bi-directional Grid Support Utility Interactive Battery Inverter"	30.26	480	97	CSA Group	[01/29/2019]	[1.01.00]	05/01/19	[01/29/2019]	9/1/2020	CSA Group	7/21/2020	9/1/2020		N	N	20			450	660	800	3.026	6.052	9.078	15.13	22.695	30.26	94.65054945	96.01414531	96.06414059	96.63839304	96.72542276	96.61066752	96.50349609	94.95884774	96.63945578	97.06512227	97.26634432	97.3066732	97.20504855	97.1368629	96.04613095	97.48208791	97.70878722	98.01106662	97.95171727	97.7971091	97.8275937	5/1/2019	9/1/2020
Chint Power Systems America	CPS ECB62.5KTL-M/US-480 [480V]	N	Y	Y	Y	Y	Y*	Y	"62.5 kVA, 1000 Vdc, 480 Vac, 3-phase, Bi-directional Transformerless Grid Support Utility Interactive Battery Inverter"	62.552	480	97.5	CSA Group	[09/29/2020]	[1.02.00]	11/12/2020	[09/29/2020]	11/12/2020	CSA Group	9/30/2020	11/12/2020		N	N	6.1			750	925	1100	6.2552	12.5104	18.7656	31.276	46.914	62.552	97.34651583	97.99213686	98.09495356	98.11653226	97.97621106	97.75413346	97.98443221	95.96849013	97.31611161	97.57198444	97.71749217	97.60247472	97.35761484	97.53104902	94.56437048	96.47304008	97.09098893	97.27071494	97.19497416	96.96470701	97.04556729	11/12/2020	
Chint Power Systems America	CPS ECB125KTL-M/US-480 [480V]	N	Y	Y	Y	Y	Y*	Y	"125 kVA, 1000 Vdc, 480 Vac, 3-phase, Bi-directional Transformerless Grid Support Utility Interactive Battery Inverter"	125.188	480	97.5	CSA Group	[09/29/2020]	[1.02.00]	11/12/2020	[09/29/2020]	11/12/2020	CSA Group	9/30/2020	11/12/2020		N	N	5.8			750	925	1100	12.5188	25.0376	37.5564	62.594	93.891	125.188	97.38268223	97.83224687	98.08440904	98.04790669	97.8367926	97.54190627	97.87770451	96.69677823	97.3946686	97.55621078	97.64742867	97.48094717	97.18523963	97.47447385	95.97154704	96.9548963	97.03825472	97.26403542	97.1269364	96.84052843	97.07594741	11/12/2020	
Darfon Electronics Corp.	HB51xxxxxx [240V]	Y	Y	Y	Y	Y	Y*	Y	"5000 W, 240 Vac, Hybrid PV and Battery Grid support utility interactive inverter, where x = 0-9, A-Z or blank, (0-9 for color; A-Z for customer)"	4.665	240	90	Intertek	[06/16/2019]	"[DSP1: PV_Inverter Ver 5.2, DSP2: Charger
Ver33.8]"	08/01/19	[06/16/2019]	9/11/2020	Intertek	9/2/2020	9/11/2020		N	N	0.6021			48	53	56.5	0.4664804	0.9329608	1.3994412	2.332402	3.498603	4.664804	82.117948	89.1570854	90.2157694	90.0062994	88.7865626	86.8903732	88.87118423	82.0053938	89.6871098	91.1703254	91.382553	90.5542876	89.4695026	90.36259398	80.8863796	89.1741172	90.992483	91.4401306	91.1443522	90.1806668	90.63122644	8/1/2019	9/11/2020
Darfon Electronics Corp.	H5001xxxxxx [240V]	Y	Y	Y	Y	Y	Y*	Y	"5000 W, 240 Vac, Hybrid PV and Battery Grid Support Utility Interactive Inverter, where x = 0-9, A-Z or blank, (0-9 for color; A-Z for customer)"	4.84	240	94.5	Intertek	[07/28/2020]	"[INV DSP: INV 1.2, DD DSP: DD 19.4, EEROM: EE 
1.0, DIS DSP: DIS 3.1, Photo: PH 1.0.]"	11/2/2020	[07/28/2020]	11/2/2020	Intertek	8/12/2020	11/2/2020		N	N	28.48			300	360	380	0.4844174	0.9688348	1.4532522	2.422087	3.6331305	4.844174	86.7	92.8	94.4	95.2	95.1	94.4	94.5	87.1	93.2	94.6	95.5	95.4	94.8	94.8	87.2	93.2	94.7	95.5	95.3	94.8	94.8	11/2/2020	
Darfon Electronics Corp.	H5000xxxxxx [240V]	Y	Y	Y	Y	Y	Y*	Y	"5000 W, 240 Vac, Hybrid PV and Battery Grid support utility interactive inverter, where x = 0-9, A-Z or blank, (0-9 for color; A-Z for customer)"	5.074	240	95.5	Intertek	[11/30/2017]	"[INV DSP: INV 1.2, EEROM: EE 1.0]"	10/15/18	[05/22/2019]	9/11/2020	Intertek	9/2/2020	9/11/2020		N	N	0.43			300	360	380	0.508	1.016	1.524	2.54	3.81	5.076	89.2283384	93.7362598	94.9074236	95.7518226	95.8863224	95.612957	95.35311883	89.4891252	93.9485618	95.256629	95.913851	96.0337974	95.8858428	95.54190205	89.3176694	94.0048214	95.202498	95.9476754	96.0160956	95.9196038	95.5307703	3/15/2018	9/11/2020
Delta Electronics	E4-TL-US [208V]	Y	Y	Y	Y	Y	Y*	Y	"3328 W, 208 Vac, transformerless, Bi-directional, Multi-mode Grid Support Utility Interactive Solar and Energy Storage Inverter"	3.36	208	97.5	CSA Group	[07/07/2020]	[1.5.4]	8/11/2020	[07/07/2020]	8/11/2020	CSA Group	5/27/2020	8/11/2020		Y	N	1.21			200	380	480	0.335986	0.671972	1.007958	1.67993	2.519895	3.35986	92.7057619	95.31595238	96.07938095	96.93747619	97.261	97.25790476	96.77164905	94.67157143	96.74333333	97.43095238	97.88319048	97.9342381	97.83057143	97.66788857	93.53338095	96.07861905	96.91919048	97.56452381	97.76033333	97.67466667	97.36082905	8/11/2020	
Delta Electronics	E4-TL-US(AC) [208V]	N	Y	Y	Y	Y	Y*	Y	"3328 W, 208 Vac Transformerless Grid Support Utility Interactive Energy Storagy Inverter"	3.364	208	98	CSA Group	[07/07/2020]	[1.5.4]	8/11/2020	[07/07/2020]	8/11/2020	CSA Group	5/27/2020	8/11/2020		Y	N	1.23			350	400	480	0.336438	0.672876	1.009314	1.68219	2.523285	3.36438	95.42861905	97.27204762	97.88214286	98.254	98.31480952	98.1972381	98.07665524	94.81428571	96.93285714	97.61585714	98.09709524	98.19761905	98.11619048	97.90405476	93.91838095	96.38709524	97.1727619	97.79819048	97.99304762	97.934	97.60745667	8/11/2020	
Delta Electronics	E4-TL-US [240V]	Y	Y	Y	Y	Y	Y*	Y	"3840 W, 240 Vac, transformerless, Bi-directional, Multi-mode Grid Support Utility Interactive Solar and Energy Storage Inverter"	3.87	240	97.5	CSA Group	[07/07/2020]	[1.5.4]	8/11/2020	[07/07/2020]	8/11/2020	CSA Group	5/27/2020	8/11/2020		Y	N	1.27			200	380	400	0.386958	0.773916	1.160874	1.93479	2.902185	3.86958	92.85728571	95.3032381	96.08161905	97.00795238	97.34328571	97.36090476	96.84090429	95.30247619	97.10485714	97.72614286	98.09328571	98.14290476	98.11138095	97.91537762	94.285	96.45361905	97.27733333	97.8607619	98.0037619	97.94480952	97.65735524	8/11/2020	
Delta Electronics	E4-TL-US(AC) [240V]	N	Y	Y	Y	Y	Y*	Y	"3840 W, 240 Vac Transformerless Grid Support Utility Interactive Energy Storage Inverter"	3.888	240	98.5	CSA Group	[07/07/2020]	[1.5.4]	8/11/2020	[07/07/2020]	8/11/2020	CSA Group	5/27/2020	8/11/2020		Y	N	1.28			350	400	480	0.388756	0.777512	1.166268	1.94378	2.91567	3.88756	95.94809524	97.61442857	98.15304762	98.40671429	98.61461905	98.39238095	98.3477881	95.47571429	97.3497619	97.97661905	98.37157143	98.71195238	98.51771429	98.34496143	94.65704762	96.79928571	97.543	98.10357143	98.616	98.42519048	98.12089571	8/11/2020	
Delta Electronics	E6-TL-US [208V]	Y	Y	Y	Y	Y	Y*	Y	"4992 W, 208 Vac, transformerless, Bi-dierctional, Muti-mode Grid Support Utility Interactive Solar and Energy Storage Inverter"	4.992	208	97	CSA Group	[07/07/2020]	[1.5.4]	10/15/18	[07/07/2020]	3/11/2020	CSA Group	1/16/2020	3/11/2020		Y	N	1.86			200	380	480	0.4992	0.9984	1.4976	2.496	3.744	4.992	94.00155228	95.64854414	96.47050231	97.03177803	96.98839431	96.67891597	96.73341775	95.69600284	97.22043964	97.65220577	97.83623139	97.66706171	97.34908556	97.58373236	94.63166973	96.51698551	97.17354083	97.54162866	97.47105873	97.17393681	97.27404095	8/1/2018	8/11/2020
Delta Electronics	E6-TL-US(AC) [208V]	N	Y	Y	Y	Y	Y*	Y	"5000 W, 208 Vac, transformerless, Bi-dierctional, Muti-mode Grid Support Utility Interactive Energy Storage Inverter"	5	208	98	CSA Group	[07/07/2020]	[1.5.4]	10/15/18	[07/07/2020]	3/11/2020	CSA Group	1/16/2020	3/11/2020		Y	N	1.85			350	400	480	0.5	1	1.5	2.5	3.75	5	96.35761905	97.71038095	98.12014286	98.2082381	98.03366667	97.68761905	97.98019524	95.69742857	97.37704762	97.86819048	98.05714286	97.92004762	97.611	97.81110762	94.79828571	96.77690476	97.45361905	97.76504762	97.72109524	97.43095238	97.51959905	8/1/2018	8/11/2020
Delta Electronics	E6-TL-US(AC) [240V]	N	Y	Y	Y	Y	Y*	Y	"5000 W, 240 Vac, transformerless, Bi-dierctional, Muti-mode Grid Support Utility Interactive Energy Storage Inverter"	5	240	98	CSA Group	[07/07/2020]	[1.5.4]	10/15/18	[07/07/2020]	3/11/2020	CSA Group	1/16/2020	3/11/2020		Y	N	2.05			350	400	480	0.5	1	1.5	2.5	3.75	5	96.48090476	97.58457143	98.11671429	98.47357143	98.3237619	97.93509524	98.20026905	95.89380952	97.55080952	98.00838095	98.45066667	98.35033333	98.1237619	98.18080333	94.87180952	96.93409524	97.58580952	98.19490476	98.16728571	97.9672381	97.89982762	8/1/2018	8/11/2020
Delta Electronics	E6-TL-US [240V]	Y	Y	Y	Y	Y	Y*	Y	"5760 W, 240 Vac, transformerless, Bi-dierctional, Muti-mode Grid Support Utility Interactive Solar and Energy Storage Inverter"	5.76	240	97.5	CSA Group	[07/07/2020]	[1.5.4]	10/15/18	[07/07/2020]	3/11/2020	CSA Group	1/16/2020	3/11/2020		Y	N	2.25			200	380	480	0.576	1.152	1.728	2.88	4.32	5.76	93.96362597	95.73244638	96.53280768	97.11834865	97.06237799	96.77455357	96.80574551	96.25743445	97.61499419	97.98194816	98.08144062	97.68044061	97.62673032	97.73795344	95.23856998	96.98250906	97.53566441	97.8342096	97.75479415	97.45850221	97.59109801	8/1/2018	8/11/2020
Delta Electronics	E8-TL-US(AC) [240V]	N	Y	Y	Y	Y	Y*	Y	"6500 W, 240 Vac, transformerless, Bi-dierctional, Muti-mode Grid Support Utility Interactive Energy Storage Inverter"	6.494	240	98	CSA Group	[07/07/2020]	[1.5.4]	10/15/18	[07/07/2020]	3/11/2020	CSA Group	1/16/2020	3/11/2020		Y	N	2.1			350	400	480	0.65	1.3	1.95	3.25	4.875	6.5	96.564	97.95338095	98.17309524	98.38247619	98.29619048	98.08561905	98.20258238	95.99409524	97.6827619	98.11819048	98.37119048	98.35938095	98.09228571	98.19112095	95.036	97.14557143	97.74442857	98.11547619	98.17819048	97.91409524	97.92244571	8/1/2018	8/11/2020
Delta Electronics	E8-TL-US(AC) [208V]	N	Y	Y	Y	Y	Y*	Y	"6500 W, 208 Vac, transformerless, Bi-dierctional, Muti-mode Grid Support Utility Interactive Energy Storage Inverter"	6.5	208	98	CSA Group	[07/07/2020]	[1.5.4]	10/15/18	[07/07/2020]	3/11/2020	CSA Group	1/16/2020	3/11/2020		Y	N	1.91			350	400	480	0.65	1.3	1.95	3.25	4.875	6.5	96.5267619	97.80514286	98.16071429	98.27128571	98.07095238	97.7447619	98.03242619	95.9937619	97.54019048	97.94085714	98.14366667	97.97319048	97.65347619	97.88829762	95.0772381	96.97680952	97.57147619	97.88409524	97.77019048	97.46442857	97.60758952	8/1/2018	8/11/2020
Delta Electronics	E8-TL-US [208V]	Y	Y	Y	Y	Y	Y*	Y	"6656 W, 208 Vac, transformerless, Bi-dierctional, Muti-mode Grid Support Utility Interactive Solar and Energy Storage Inverter
"	6.656	208	97.5	CSA Group	[07/07/2020]	[1.5.4]	10/15/18	[07/07/2020]	3/11/2020	CSA Group	1/16/2020	3/11/2020		Y	N	1.15			270	380	480	0.6656	1.3312	1.9968	3.328	4.992	6.656	95.23082625	96.89103635	97.38351655	97.63433368	97.42762508	97.05061711	97.33218907	95.94757873	97.41038243	97.79455007	97.94873065	97.69972137	97.39175599	97.66344184	94.85499612	96.77632867	97.37390334	97.66037327	97.51742762	97.16206056	97.36890273	8/1/2018	8/11/2020
Delta Electronics	E8-TL-US [240V]	Y	Y	Y	Y	Y	Y*	Y	"7680 W, 240 Vac, transformerless, Bi-dierctional, Muti-mode Grid Support Utility Interactive Solar and Energy Storage Inverter"	7.68	240	97.5	CSA Group	[07/07/2020]	[1.5.4]	10/15/18	[07/07/2020]	3/11/2020	CSA Group	1/16/2020	3/11/2020		Y	N	1.19			270	380	480	0.768	1.536	2.304	3.84	5.76	7.68	95.22024476	96.78647652	97.36048434	97.66152787	97.51470674	97.06328333	97.37627133	96.55705827	97.76815417	98.09169357	98.16443529	97.99707522	97.64044328	97.95669671	95.55328057	97.21356261	97.73387302	97.94762189	97.84806943	97.50177996	97.71444051	8/1/2018	8/11/2020
Delta Electronics	E30-TL [277V]	Y	Y	Y	Y	N	N	N	"30 kW, 277 Vac, Bi-directional, Transformerless Grid Support Utility Interactive PV and Battery Inverter"	30.488	277	98	CSA Group	[07/01/2019]	"[Controller A: V1.1.3, Controller B: V1.1.1]"	08/01/19	[07/01/2019]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	1.59			515	750	830	3.048756	6.097512	9.146268	15.24378	22.86567	30.48756	95.92215484	97.13529121	97.54490891	97.75146318	97.70098493	97.4795785	97.58234803	97.446065	98.32091051	98.55554604	98.62657394	98.58099291	98.46473204	98.52329702	96.9725307	98.10552906	98.38204961	98.48093999	98.45164884	98.31657444	98.36622364	8/1/2019	
Delta Electronics	DES10JB125K01 [480V]	N	Y	Y	Y	Y	Y*	Y	"125 kW, 480 Vac, 3-phase bi-directional Grid Support Utility Interactive Inverter"	125	480	97	CSA Group	[3/24/2020]	[1.1.8.4]	10/15/18	[3/24/2020]	5/11/2020	CSA Group	3/5/2020	5/11/2020		N	N	22.4			750	900	1000	12.5	25	37.5	62.5	93.75	125	95.731	97.19819	97.54819	97.64724	97.44119	97.21424	97.4054	93.80457	96.324	96.9331	97.27805	97.26862	97.1169	97.03696	92.31119	95.66219	96.47762	96.97043	97.03476	96.80043	96.68511	11/1/2017	5/11/2020
Delta Electronics	PCS125 [480V]	N	Y	Y	Y	Y	Y*	Y	"125 kW, 480 Vac, 3-phase bi-directional Grid Support Utility Interactive Inverter"	125	480	97	CSA Group	[3/24/2020]	[1.1.8.4]	10/15/2018	[3/24/2020]	5/11/2020	CSA Group	3/5/2020	5/11/2020		N	N	22.4			750	900	1000	12.5	25	37.5	62.5	93.75	125	95.731	97.19819	97.54819	97.64724	97.44119	97.21424	97.4054	93.80457	96.324	96.9331	97.27805	97.26862	97.1169	97.03696	92.31119	95.66219	96.47762	96.97043	97.03476	96.80043	96.68511	5/11/2020	
Delta Electronics	DWE2800-US [480V]	N	Y	Y	Y	N	N	N	"2800 kW, 480 Vac Bi-directional, Multi-Mode Grid Support Utility Interactive Battery Inverter"	2513.39	480	96.0	CSA Group	[04/13/2020]	[V01.02]	11/2/2020	[04/13/2020]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on a 2800 kVA medium voltage transformer where suitability is to be determined in the end application.	N	N	1114			760	900	1200	251.3388	502.6776	754.0164	1256.694	1885.041	2513.388	93.9	95.5	96.4	96.9	96.9	96.7	96.7	92.9	94.7	95.8	96.4	96.5	96.4	96.2	90.7	93.4	94.8	95.7	95.9	95.7	95.4	11/2/2020	
DYNAPOWER COMPANY LLC	CPS-1500 Gen4 [480V]	N	Y	Y	Y	N	N	N	"1200 kW, 480Vac Grid Support Utility Interactive Battery Inverter"	1199.64	480	96.5	Intertek	[08/31/2020]	[1500.01.27]	10/21/2020	[08/31/2020]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	438.5			740	1000	1500	119.964	239.928	359.892	599.82	899.73	1199.64	95.14749833	96.62638267	97.07925986	97.00114963	96.6840375	96.16117385	96.70757024	95.00886888	96.24439299	97.03846722	96.87392059	96.63002961	96.16642796	96.62295089	95.05396819	95.94772252	97.16667744	96.68240604	95.75927175	96.13579729	96.12205531	10/21/2020	
DYNAPOWER COMPANY LLC	CPS-1500 Gen4 [600V]	N	Y	Y	Y	N	N	N	"1500 kW, 600Vac Grid Support Utility Interactive Battery Inverter"	1498.66	600	97	Intertek	[08/31/2020]	[1500.01.27]	10/21/2020	[08/31/2020]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	1241			900	1200	1500	149.866	299.732	449.598	749.33	1123.995	1498.66	93.95158023	95.14945918	98.05299238	97.3859839	97.3515948	97.08399013	97.18349662	93.45298697	94.82683421	98.42382887	97.40764366	97.37452082	97.04955683	97.2068997	93.06948537	94.54560131	98.61943148	97.46061606	97.38807438	96.97787265	97.21569369	10/21/2020	
Enphase Energy Inc.	IQ8X-BAT-US [240V]	N	Y	Y	Y	Y	Y*	Y	"315 VA, 240 V, Grid Support Utility Interactive Microinverter for use in Enphase's energy storage product"	0.318	240	96.5	UL	[06/11/2020]	[V1.27.01]	7/1/2020	[06/11/2020]	7/1/2020	UL	6/11/2020	7/1/2020	"IQ8X-BAT-US is for use in Enphase Energy's energy storage product named Encharge in either an individual unit configuration (ENCHARGE-3-1P-NA), or as a trio of units (ENCHARGE-10-1P-NA). Model IQ8X-BAT-US is not intended for use with other third-party battery sources."	N	Y	0.024			52.5	63	73.5	0.0317757	0.0635514	0.0953271	0.1588785	0.23831775	0.317757	88.11941708	93.97119519	96.15464233	97.39973134	97.48278596	97.20077842	96.74175258	87.77117233	93.41224892	95.68728342	97.19951358	97.43678455	97.2642303	96.58053853	87.06936914	92.80864764	95.29292723	96.99578322	97.30870908	97.17521956	96.35984968	7/1/2020	
EPC Power Corp.	50-100122 [480V]	N	Y	Y	Y	N	N	N	"250kVA, 480Vac, 3 phase Grid Support Utility Interactive Battery Inverter. "	250.19	480	97	TUV Rheinland of North America	[2/26/2019]	[8669C3F]	04/15/19	[2/26/2019]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	20			710	950	1250	25.019	50.038	75.057	125.095	187.643	250.19	94.8	96.79	97.38	97.66	97.6	97.44	97.42	94.12	96.48	97.08	97.37	97.29	97.04	97.1	92.55	95.64	96.52	96.95	96.97	96.78	96.66	4/15/2019	
EPC Power Corp.	50-100A-BCDEF-G [480V]	N	Y	Y	Y	N	N	N	"500 kVA, 480 Vac, 3 phase, 3 wire, Bi-directional Grid Support Utility Interactive Battery Inverter, where A=099, B=61-64 or 81-84, C=A or B or D or Z, D=1-3, E=A or B, F=1 or 3, G=Re or EX or N."	499.13	480	97	TUV Rheinland of North America	[03/21/2019]	[042c314]	05/01/19	[03/21/2019]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	20			710	950	1250	49.913	99.826	149.739	249.565	374.3475	499.13	96.53025266	97.75014127	98.00301417	98.05529584	97.91456302	97.73542886	97.88218084	96.08076366	97.5448492	97.86181331	97.92556676	97.73874355	97.46881984	97.7032347	93.73081854	95.60957539	96.01495565	96.13775809	95.98204287	95.73437229	95.89763673	5/1/2019	
EPC Power Corp. 	HY LC12/6-7 [480V]	Y	Y	Y	Y	N	N	N	"220 kVA, 480 Vac, 3 phase Grid Support Utility Interactive Hybrid Inverter with PV MPPT and DC input"	220.033	480	96	TUV Rheinland of North America	[09/25/2018]	[042C314]	01/15/19	[09/25/2018]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	19.2			455	475	600	22.003333	44.006666	66.009999	110.016665	165.0249975	220.03333	95.01571429	96.16	96.41142857	96.35714286	96.09428571	95.76571429	96.13125714	93.96142857	95.39571429	95.67285714	95.73428571	95.52428571	95.18	95.50005714	94.33857143	95.8	96.09714286	96.16571429	96.01428571	95.71857143	95.9635	1/15/2019	
GE Renewable Energy	RIU-2500-U [550V]	N	Y	Y	Y	N	N	N	"2500 Kva, 550 Vac, Bi-directional, Grid Support Utility Interactive Battery Inverter"	2507.194	550	97.5	CSA Group	[11/01/2019]	"[DSP_RIU-2500-U_V11_V1_A, LCD_RIU-2500-U_V1_A]???"	3/23/2020	[11/01/2019]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 2500 kVA Medium-Voltage Dry-Type Distribution Transformers Table in DOE216.	N	N	62.8			800	975	1500	250.7194	501.4388	752.1582	1253.597	1880.3955	2507.194	96.16558783	97.49602463	97.84611827	97.917731	97.6547128	97.32398986	97.64887973	96.02456415	97.23907797	97.73082643	97.85205054	97.54440288	97.18997746	97.53759865	95.43263938	96.82187865	97.345754	97.46636729	97.19680752	96.94264299	97.16926725	3/23/2020	
Generac Power Systems	X7602 [240V]	Y	Y	Y	Y	Y	Y	Y	"7.6 kW, 240 Vac Grid Support Utility Interactive Inverter"	7.586	240	96.5	Intertek	[06/18/2020]	[13120]	2/3/2020	[06/18/2020]	3/23/2020	SunSpec Alliance	11/26/2019	2/3/2020	Model number formerly listed as Pika Energy	N	N	1.2917			390	400	420	0.759	1.517	2.276	3.793	5.689	7.586	91.67	95.89	96.62	97.26	97.24	97.04	96.87	91.01	95.4	96.52	97.26	97.15	97.01	96.75	90.48	95.21	96.33	96.86	97.02	96.91	96.55	2/3/2020	8/21/2020
Generac Power Systems	XVT076A03 [240V]	Y	Y	Y	Y	Y	Y	Y	"7.6 kW, 240 Vac Grid Support Utility Interactive Inverter
"	7.839	240	97	Intertek	[08/10/2020]	[13310]	10/1/2020	[08/10/2020]	10/1/2020	SunSpec Alliance	11/26/2019	10/1/2020		N	N	1.29			390	400	420	0.78386	1.56772	2.35158	3.9193	5.87895	7.8386	93.67757166	95.99869592	96.53258417	97.20360643	97.16032128	97.10469096	96.89390994	92.82343581	95.60831253	96.66810351	97.21286878	97.22308001	97.13374828	96.89314774	92.2887256	95.33200469	96.19021584	96.98658854	97.12995942	97.01891081	96.69798279	10/1/2020	
Generac Power Systems	X11402 [208V]	Y	Y	Y	Y	Y	Y	Y	"11.4 kW, 208 Vac Grid Support Utility Interactive Inverter"	11.18	208	97.5	Intertek	[06/18/2020]	[13120]	2/3/2020	[06/18/2020]	3/23/2020	SunSpec Alliance	11/26/2019	2/3/2020	Model number formerly listed as Pika Energy	N	N	0.125			390	400	420	1.118	2.236	3.354	5.59	8.385	11.18	97.25	97.35	97.58	97.65	97.44	97.06	97.47	97.03	97.35	97.67	97.54	97.25	96.93	97.34	95.83	97.24	97.27	97.39	97.08	96.89	97.12	2/3/2020	8/21/2020
Generac Power Systems	XVT114G03 [208V]	Y	Y	Y	Y	Y	Y	Y	"11.4 kW, 208 Vac Grid Support Utility Interactive Inverter"	11.748	208	97	Intertek	[08/10/2020]	[13310]	10/1/2020	[08/10/2020]	10/1/2020	SunSpec Alliance	11/26/2019	10/1/2020		N	N	0.13			390	400	420	1.17478	2.34956	3.52434	5.8739	8.81085	11.7478	94.39521145	96.36135696	96.98436371	97.34879186	97.39130861	97.32233543	97.15875658	93.83751781	96.11597223	96.81346225	97.30026789	97.25555472	97.11492561	97.01116133	92.90350936	95.76587728	96.54003829	97.07710434	97.16801815	97.06583633	96.82777218	10/1/2020	
"Ginlong Technologies Co., Ltd."	RHI-1P5K-HVES-5G [240V]	Y	Y	Y	Y	Y	Y*	Y	"5 kW, 240 Vac, 1-phase Grid Support Utility Interactive PV and Battery Inverter   "	5.003	240	97.5	CSA Group	[08/30/2019]	[18]	4/13/2020	[08/30/2019]	10/1/2020	CSA Group	8/20/2020	4/13/2020		N	N	1			115	330	450	0.5	1.001	1.501	2.501	3.752	5.003	95.12	96.18	96.94	97.37	97.18	96.63	97.03	95.66	97.24	97.42	97.55	97.7	96.96	97.49	95.38	96.75	97.61	97.82	97.85	97.71	97.65	4/13/2020	10/1/2020
"Ginlong Technologies Co., Ltd."	RHI-1P6K-HVES-5G [240V]牋牋	Y	Y	Y	Y	Y	Y*	Y	"6 kW, 240 Vac, 1-phase Grid Support Utility Interactive PV and Battery Inverter   "	6.004	240	97.5	CSA Group	[08/30/2019]	[18]	4/13/2020	[08/30/2019]	10/1/2020	CSA Group	8/20/2020	4/13/2020		N	N	1			130	330	450	0.6	1.201	1.801	3.002	4.503	6.004	94.9	96.12	96.76	97.3	97.32	96.48	97.05	95.55	96.98	97.4	97.42	97.37	97.95	97.32	95.31	96.91	97.48	97.59	97.58	97.58	97.45	4/13/2020	10/1/2020
"Ginlong Technologies Co., Ltd."	RHI-1P7K-HVES-5G [240V]	Y	Y	Y	Y	Y	Y*	Y	"7 kW, 240 Vac, 1-phase Grid Support Utility Interactive PV and Battery Inverter   "	7.006	240	97.5	CSA Group	[08/30/2019]	[18]	4/13/2020	[08/30/2019]	10/1/2020	CSA Group	8/20/2020	4/13/2020		N	N	1			160	330	450	0.701	1.401	2.102	3.503	5.254	7.006	94.96	96.16	96.83	97.36	97.35	96.54	97.1	95.58	97.01	97.43	97.5	97.51	97.04	97.37	95.32	96.96	97.52	97.66	97.6	97.6	97.48	4/13/2020	10/1/2020
"Ginlong Technologies Co., Ltd."	RHI-1P7.6K-HVES-5G [240V]	Y	Y	Y	Y	Y	Y*	Y	"7.6 kW, 240 Vac, 1-phase Grid Support Utility Interactive PV and Battery Inverter   "	7.603	240	97.5	CSA Group	[08/30/2019]	[18]	4/13/2020	[08/30/2019]	10/1/2020	CSA Group	8/20/2020	4/13/2020		N	N	1			175	330	450	0.76	1.521	2.281	3.801	5.702	7.603	95.05	96.16	96.89	97.34	97.15	96.58	97	95.63	97.18	97.48	97.78	97.35	97.9	97.4	95.36	96.75	97.61	97.82	97.85	97.71	97.66	4/13/2020	10/1/2020
"Ginlong Technologies Co., Ltd."	RHI-1P8K-HVES-5G [240V]	Y	Y	Y	Y	Y	Y*	Y	"8 kW, 240 Vac, 1-phase Grid Support Utility Interactive PV and Battery Inverter   "	8.006	240	97.5	CSA Group	[08/30/2019]	[18]	4/13/2020	[08/30/2019]	10/1/2020	CSA Group	8/20/2020	4/13/2020		N	N	1			185	330	450	0.801	1.601	2.402	4.003	6.004	8.006	95.12	96.18	96.94	97.37	97.18	96.63	97.03	95.66	97.24	97.42	97.55	97.7	96.96	97.49	95.38	96.75	97.61	97.82	97.85	97.71	97.65	4/13/2020	10/1/2020
"Ginlong Technologies Co., Ltd."	RHI-1P9K-HVES-5G [240V]	Y	Y	Y	Y	Y	Y*	Y	"9 kW, 240 Vac, 1-phase Grid Support Utility Interactive PV and Battery Inverter   "	9.006	240	97.5	CSA Group	[08/30/2019]	[18]	4/13/2020	[08/30/2019]	10/1/2020	CSA Group	8/20/2020	4/13/2020		N	N	1			210	330	450	0.901	1.801	2.702	4.503	6.754	9.006	95.14	96.75	97	97.49	97.37	97	97.21	95.72	97.27	97.45	97.61	97.75	97.11	97.55	95.58	96.74	97.66	97.82	97.82	97.71	97.65	4/13/2020	10/1/2020
"Ginlong Technologies Co., Ltd."	RHI-1P10K-HVES-5G [240V]牋牋	Y	Y	Y	Y	Y	Y*	Y	"10 kW, 240 Vac, 1-phase Grid Support Utility Interactive PV and Battery Inverter   "	10.005	240	97.5	CSA Group	[08/30/2019]	[18]	4/13/2020	[08/30/2019]	10/1/2020	CSA Group	8/20/2020	4/13/2020		N	N	1			230	330	450	1	2.001	3.001	5.002	7.504	10.005	95.18	96.78	97.08	97.55	97.61	97.06	97.37	95.3	96.32	97.58	97.66	97.73	97.21	97.5	95.6	96.8	97.68	97.79	97.81	97.71	97.65	4/13/2020	10/1/2020
Hanwha Q CELLS America Inc.	Q.HOME+ HYB-G1-7.6 [240V]	Y	Y	Y	Y	N	Y*	Y	"7.6 kW, 240 Vac, 1-phase, transformerless, bidirectional, hybrid PV and Battery Grid Support Utility Interactive Inverter with PV arc detector"	7.642	240	95.5	CSA Group	[02/27/2020]	"[V1.06, V1.02]"	4/13/2020	[02/27/2020]	No Information Submitted	Intertek	9/25/2020	10/12/2020		N	N	44			304	402	500	0.7641532	1.5283064	2.2924596	3.820766	5.731149	7.641532	91.70741818	94.57294389	95.3432084	95.73283453	95.65006363	95.38561424	95.40583862	90.55734915	94.48369558	95.23725446	95.75218786	95.75516252	95.5730134	95.41179553	93.45463945	95.5642993	96.16592466	96.48873914	96.36511039	96.14492525	96.19970149	4/13/2020	10/12/2020
Hanwha Q CELLS America Inc.	Q.HOME+ AC-G1-7.6 [240V]	N	Y	Y	Y	N	Y*	Y	"7.6 kW, 240 Vac, 1-phase, transformerless, bidirectional, battery Grid Support Utility Interactive Inverter"	7.832	240	95.5	CSA Group	[02/27/2020]	"[V1.06, V1.02]"	4/13/2020	[02/27/2020]	No Information Submitted	Intertek	9/25/2020	10/12/2020		N	N	49.5			320	375	430	0.7832056	1.5664112	2.3496168	3.916028	5.874042	7.832056	91.43117354	94.9622193	95.62419916	95.75096782	95.44009596	94.97588249	95.32001003	92.29516324	94.86935798	95.60946117	95.93578666	95.74142197	95.33204636	95.56448093	92.76179911	95.06164026	95.71488524	95.90281805	95.76321778	95.43686893	95.61528087	4/13/2020	10/12/2020
Hanwha Q CELLS America Inc.	Q.HOME+ HYB-G1-8.6 [240V]	Y	Y	Y	Y	N	Y*	Y	"8.6 kW, 240 Vac, 1-phase, transformerless, bidirectional, hybrid PV and Battery Grid Support Utility Interactive Inverter with PV arc detector"	8.604	240	96	CSA Group	[02/27/2020]	"[V1.06, V1.02]"	4/13/2020	[02/27/2020]	No Information Submitted	Intertek	9/25/2020	10/12/2020		N	N	40			258	379	500	0.860444	1.720888	2.581332	4.30222	6.45333	8.60444	92.69933436	94.53992862	95.29782475	95.6136113	95.4241476	94.94041372	95.27138606	92.8440511	95.28941579	95.9701449	96.18245071	95.87159855	95.52933717	95.78137896	93.69408391	95.77680652	96.27449932	96.51940873	96.29684427	95.89216436	96.19055511	4/13/2020	10/12/2020
Hanwha Q CELLS America Inc.	Q.HOME+ AC-G1-8.6 [240V]	N	Y	Y	Y	N	Y*	Y	"8.6 kW, 240 Vac, 1-phase, transformerless, bidirectional, battery Grid Support Utility Interactive Inverter"	8.613	240	95.5	CSA Group	[02/27/2020]	"[V1.06, V1.02]"	4/13/2020	[02/27/2020]	No Information Submitted	Intertek	9/25/2020	10/12/2020		N	N	42			363	396.5	430	0.8613	1.7226	2.5839	4.3065	6.45975	8.613	93.0135086	95.28054918	95.80882018	95.92959765	95.63120674	95.18939281	95.57085094	92.85842601	95.24742892	95.80679966	95.99888651	95.74737358	95.32272793	95.64553501	92.57570967	95.11976236	95.72335138	95.98828037	95.83460377	95.45241136	95.66831811	4/13/2020	10/12/2020
INGETEAM POWER TECHNOLOGY S.A.	INGECON SUN 610TL U B220 [220V]	Y	Y	Y	Y	N	N	N	"610 kW, 220 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	610	220	97.5	SGS	[5/5/2018]	ABK1000	05/01/19	[5/5/2018]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	"Per SGS, revision I of ABK 1 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	80			440	590	740	61	122	183	305	457.5	610	97.11	98.06	98.25	98.17	97.74	97.1	97.85	96.37	97.64	98.01	97.9	97.48	96.73	97.56	95.53	97.29	97.68	97.72	97.45	96.53	97.41	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A.	INGECON SUN 830TL U B300 [300V]	Y	Y	Y	Y	N	N	N	"830 kW, 300 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	830	300	97.5	SGS	[5/5/2018]	ABK1000	05/01/19	[5/5/2018]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	"Per SGS, revision I of ABK 1 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	80			440	590	740	83	166	249	415	622.5	830	97.21	98.13	98.27	98.16	97.74	97.18	97.86	96.5	97.77	97.96	97.92	97.55	97.06	97.62	95.7	97.41	97.7	97.66	97.36	96.88	97.38	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A.	INGECON SUN 915TL U B330 [330V]	Y	Y	Y	Y	N	N	N	"915 kW, 330 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	915	330	97.5	SGS	[5/5/2018]	ABK1000	05/01/19	[5/5/2018]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	"Per SGS, revision I of ABK 1 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	80			485	613	740	91.5	183	274.5	457.5	686.25	915	97.17	98.13	98.33	98.22	97.86	97.27	97.95	96.5	97.84	98.09	98.05	97.69	97.15	97.75	95.82	97.49	97.82	97.81	97.51	97.17	97.53	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A.	INGECON SUN 1000TL U B360 [360V]	Y	Y	Y	Y	N	N	N	"1000 kW, 360 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1000	360	98	SGS	[5/5/2018]	ABK1000	05/01/19	[5/5/2018]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	"Per SGS, revision I of ABK 1 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	80			524	632	740	100	200	300	500	750	1000	97.34	98.14	98.33	98.21	97.83	97.31	97.94	96.84	97.92	98.13	98.08	97.7	97.09	97.78	96.36	97.64	97.97	97.94	97.55	96.97	97.61	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A.	INGECON SUN 1140TL U B410 [410V]	Y	Y	Y	Y	N	N	N	"1136 kVA, 410 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1027.752	410	97.5	SGS	[5/5/2018]	ABK1000	05/01/19	[5/5/2018]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	"Overall efficiency includes Ingeteam transformer packaged with product.
Per SGS, revision I of ABK 1 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	2550.2775			595	668	800	102.7752	205.5504	308.3256	513.876	770.814	1027.752	95.86248538	97.44169749	97.81133235	97.89116818	97.74411648	97.3828969	97.67461607	95.67358552	97.37807722	97.75570348	97.86055423	97.71933506	97.37812441	97.63740189	95.1400039	97.08009017	97.5240037	97.68973656	97.55612292	97.21302213	97.44272604	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A.	INGECON SUN 1245TL U B480 [480V]	Y	Y	Y	Y	N	N	N	"1247 kVA, 480 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1042.22	480	97.5	SGS	[5/5/2018]	ABK1000	05/01/19	[5/5/2018]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	"Overall efficiency includes Ingeteam transformer packaged with product.
Per SGS, revision I of ABK 1 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	459.0724167			697	949	1200	104.222	208.444	312.666	521.11	781.665	1042.22	96.90369805	97.61881475	97.80298693	97.73949146	97.50150768	97.11740929	97.55040983	96.40467469	97.43102101	97.59925115	97.47193692	97.28221374	96.85897878	97.31127715	96.0259578	97.07466346	97.39789868	97.22677029	96.99029124	96.51379299	97.0306851	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A.	INGECON SUN 1190TL U B430 [430V]	Y	Y	Y	Y	N	N	N	"1192 kVA, 430 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1048.594	430	97.5	SGS	[5/5/2018]	ABK1000	05/01/19	[5/5/2018]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	"Overall efficiency includes Ingeteam transformer packaged with product.
Per SGS, revision I of ABK 1 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	2550.2775			624	682	800	104.8594	209.7188	314.5782	524.297	786.4455	1048.594	96.00413117	97.48114083	97.83731296	97.9230893	97.78934764	97.41381239	97.71759346	95.86921008	97.43034182	97.7965766	97.90391196	97.78100551	97.45061523	97.69815988	95.38251616	97.18322671	97.59349862	97.74106887	97.64956684	97.31741447	97.53144743	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A.	INGECON SUN 1220TL U B440 [440V]	Y	Y	Y	Y	N	N	N	"1217 kVA, 440 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1099.306	440	97.5	SGS	[5/5/2018]	ABK1000	05/01/19	[5/5/2018]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	"Overall efficiency includes Ingeteam transformer packaged with product.
Per SGS, revision I of ABK 1 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	2550.2775			638	689	800	109.9306	219.8612	329.7918	549.653	824.4795	1099.306	95.93201028	97.49265052	97.86796487	97.94866658	97.81050029	97.45365207	97.73753646	95.83631075	97.46519391	97.85093133	97.94419238	97.80390027	97.46766675	97.72655477	95.42613037	97.23948109	97.64778353	97.80369576	97.68323667	97.35140883	97.57521528	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A.	INGECON SUN 1110TL U B400 [400V]	Y	Y	Y	Y	N	N	N	"1110 kW, 400 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1110	400	98	SGS	[5/5/2018]	ABK1000	05/01/19	[5/5/2018]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	"Per SGS, revision I of ABK 1 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	80			580	660	740	111	222	333	555	832.5	1110	97.16	98.08	98.29	98.27	97.94	97.39	98	96.8	97.93	98.19	98.25	97.8	97.32	97.89	96.54	97.71	98.06	98.12	97.67	97.35	97.75	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A.	INGECON SUN 1250TL U B450 [450V]	Y	Y	Y	Y	N	N	N	"1247 kVA, 450 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1114.104	450	97.5	SGS	[5/5/2018]	ABK1000	05/01/19	[5/5/2018]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	"Overall efficiency includes Ingeteam transformer packaged with product.
Per SGS, revision I of ABK 1 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	2550.2775			652	696	800	111.4104	222.8208	334.2312	557.052	835.578	1114.104	95.97064214	97.50161685	97.86876271	97.93636695	97.81026684	97.49682317	97.7390777	95.90012119	97.48365528	97.85499424	97.97434317	97.83157348	97.52042633	97.75415424	95.50732898	97.26035066	97.69818217	97.84432117	97.71717263	97.41324846	97.61516392	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A.	INGECON SUN 1275TL U B460 [460V]	Y	Y	Y	Y	N	N	N	"1275 kVA, 460 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1128.476	460	97.5	SGS	[5/5/2018]	ABK1000	05/01/19	[5/5/2018]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	"Overall efficiency includes Ingeteam transformer packaged with product.
Per SGS, revision I of ABK 1 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	2550.2775			666	703	800	112.8476	225.6952	338.5428	564.238	846.357	1128.476	95.9938222	97.50797106	97.86167458	97.97056302	97.84415298	97.62783342	97.77116338	95.88881755	97.48234881	97.87089457	97.99160325	97.86706264	97.55967215	97.77994098	95.54287055	97.32015504	97.73344101	97.91225242	97.76348198	97.49054941	97.66648143	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A.	INGECON SUN 1165TL U B420 [420V]	Y	Y	Y	Y	N	N	N	"1165 kW, 420 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1165	420	98	SGS	[5/5/2018]	ABK1000	05/01/19	[5/5/2018]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	"Per SGS, revision I of ABK 1 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	80			610	675	740	116.5	233	349.5	582.5	873.75	1165	97.28	98.08	98.28	98.26	98.01	97.47	98.04	96.99	97.92	98.18	98.24	97.91	97.53	97.95	96.74	97.75	98.03	98.15	97.85	97.42	97.87	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A.	INGECON SUN 1740TL U B670 [670V]	Y	Y	Y	Y	N	N	N	"1741 kVA, 670 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1272.412	670	97.5	SGS	[5/5/2018]	ABK1000	05/01/19	[5/5/2018]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	"Overall efficiency includes Ingeteam transformer packaged with product.
Per SGS, revision I of ABK 1 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	459.0724167			962	1081	1200	127.2412	254.4824	381.7236	636.206	954.309	1272.412	95.96455774	97.37480888	97.6901836	97.76035302	97.62867428	97.34801663	97.57041712	95.73130532	97.28788102	97.55728646	97.69697451	97.54416041	97.22295542	97.47643807	95.37782761	97.13647519	97.41904357	97.5059504	97.40203674	97.14399814	97.31875106	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A.	INGECON SUN 1800TL U B690 [690V]	Y	Y	Y	Y	N	N	N	"1793 kVA, 690 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1300.644	690	97.5	SGS	[5/5/2018]	ABK1000	05/01/19	[5/5/2018]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	"Overall efficiency includes Ingeteam transformer packaged with product.
Per SGS, revision I of ABK 1 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	459.0724167			962	1081	1200	130.0644	260.1288	390.1932	650.322	975.483	1300.644	96.67168996	97.66516992	97.87879953	97.90206378	97.75383438	97.39901007	97.73449816	96.47224066	97.59608883	97.80401236	97.82798662	97.67784853	97.33562111	97.65509352	96.33352336	97.51446984	97.70821694	97.73457589	97.562504	97.25791452	97.54933424	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A.	INGECON SUN 1665TL U B640 [640V]	Y	Y	Y	Y	N	N	N	"1663 kVA, 640 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1367.076	640	97.5	SGS	[5/5/2018]	ABK1000	05/01/19	[5/5/2018]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	"Overall efficiency includes Ingeteam transformer packaged with product.
Per SGS, revision I of ABK 1 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	459.0724167			919	1060	1200	136.7076	273.4152	410.1228	683.538	1025.307	1367.076	96.24947776	97.44226369	97.72042824	97.75500052	97.61839496	97.31226244	97.58045624	95.97723737	97.3140919	97.5906481	97.66972993	97.50612975	97.19291286	97.46420956	95.51553894	97.14010892	97.40638772	97.45286837	97.34260641	97.03711133	97.27493285	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A.	INGECON SUN 1690TL U B650 [650V]	Y	Y	Y	Y	N	N	N	"1689 kVA, 650 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1375.282	650	97.5	SGS	[5/5/2018]	ABK1000	05/01/19	[5/5/2018]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	"Overall efficiency includes Ingeteam transformer packaged with product.
Per SGS, revision I of ABK 1 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	459.0724167			933	1067	1200	137.5282	275.0564	412.5846	687.641	1031.4615	1375.282	96.28813006	97.50511418	97.77567349	97.81832619	97.66194415	97.35812824	97.63044704	96.00078665	97.40158247	97.66381681	97.74045788	97.57357168	97.25006971	97.53176124	95.66757657	97.26267298	97.54193915	97.5574587	97.42382821	97.08513764	97.37082157	5/1/2019	
INGETEAM POWER TECHNOLOGY S.A.	INGECON SUN 1715TL U B660 [660V]	Y	Y	Y	Y	N	N	N	"1715 kVA, 660 Vac Grid Support Utility Interactive Inverter for PV and Battery Applications."	1390.614	660	97.5	SGS	[5/5/2018]	ABK1000	05/01/19	[5/5/2018]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	"Overall efficiency includes Ingeteam transformer packaged with product.
Per SGS, revision I of ABK 1 was tested per UL 1741 SA. Revisions J, K, and L were considered with no influence regarding grid support compliance."	N	N	459.0724167			948	1074	1200	139.0614	278.1228	417.1842	695.307	1042.9605	1390.614	96.06223547	97.4033764	97.68634875	97.75361528	97.62203495	97.33923299	97.56991947	95.84189079	97.2706652	97.55017003	97.70088755	97.53843399	97.23045663	97.47730853	95.36470692	97.10917025	97.40049562	97.52532985	97.40340139	97.08649889	97.31655321	5/1/2019	
LG Electronics Inc.	A005KEEN261 [208V]	N	Y	Y	Y	Y	Y*	Y	"5000 W, 208 Vac, transformerless, Bi-dierctional, Muti-mode Grid Support Utility Interactive Energy Storage Inverter"	5	208	98	CSA Group	[08/30/2018]	[1.4.1]	10/15/18	[08/30/2018]	5/11/2020	CSA Group	3/26/2020	5/11/2020		Y	N	1.85			350	400	450	0.5	1	1.5	2.5	3.75	5	96.35761905	97.71038095	98.12014286	98.2082381	98.03366667	97.68761905	97.98019524	95.69742857	97.37704762	97.86819048	98.05714286	97.92004762	97.611	97.81110762	95.11195238	97.00742857	97.61	97.87004762	97.80138095	97.50533333	97.6307581	10/1/2018	5/11/2020
LG Electronics Inc.	A005KEEN261 [240V]	N	Y	Y	Y	Y	Y*	Y	"5000 W, 240 Vac, transformerless, Bi-dierctional, Muti-mode, Grid Support Utility Interactive Energy Storage Inverter"	5	240	98	CSA Group	[08/30/2018]	[1.4.1]	10/15/18	[08/30/2018]	5/11/2020	CSA Group	3/26/2020	5/11/2020		Y	N	2.05			350	400	450	0.5	1	1.5	2.5	3.75	5	96.48090476	97.58457143	98.11671429	98.47357143	98.3237619	97.93509524	98.20026905	95.89380952	97.55080952	98.00838095	98.45066667	98.35033333	98.1237619	98.18080333	95.24404762	97.15757143	97.75309524	98.29519048	98.24528571	98.03333333	98.01167	10/1/2018	5/11/2020
LG Electronics Inc.	D007KEEN261 [208V]	Y	Y	Y	Y	Y	Y*	Y	"6656W, 208 Vac, transformerless, Bi-dierctional, Muti-mode Grid Support Utility Interactive Solar and Energy Storage Inverter
"	6.656	208	97.5	CSA Group	[08/30/2018]	[1.4.1]	10/15/18	[08/30/2018]	5/11/2020	CSA Group	3/26/2020	5/11/2020		Y	N	1.15			270	380	450	0.6656	1.3312	1.9968	3.328	4.992	6.656	94.57714286	96.30147619	96.99633333	97.3877619	97.29480952	96.92904762	97.10185095	95.90528571	97.33138095	97.76328571	97.86190476	97.58619048	97.2137619	97.56674381	95.0392381	96.95409524	97.46595238	97.7307619	97.51028571	97.14619048	97.40640952	10/1/2018	5/11/2020
LG Electronics Inc.	D007KEEN261 [240V]	Y	Y	Y	Y	Y	Y*	Y	"7680 W, 240 Vac, transformerless, Bi-dierctional, Muti-mode Grid Support Utility Interactive Solar and Energy Storage Inverter"	7.68	240	97.5	CSA Group	[08/30/2018]	[1.4.1]	10/15/18	[08/30/2018]	5/11/2020	CSA Group	3/26/2020	5/11/2020		Y	N	1.19			270	380	450	0.768	1.536	2.304	3.84	5.76	7.68	95.1417619	96.55657143	97.33252381	97.59719048	97.51042857	97.13038095	97.3458581	96.49571429	97.6782381	98.0327619	98.06442857	97.7762381	97.43109524	97.79416286	95.76833333	97.32171429	97.81547619	97.95814286	97.74795238	97.44714286	97.6846581	10/1/2018	5/11/2020
LS Energy Solutions LLC	PBE-6140-R61-1A0-1000 [600V]	N	Y	Y	Y	N	N	N	"140 kVA, 600 Vac, Bi-directional Grid Support Utility Interactive Energy Storage Inverter"	139.449	600	98	Intertek	[05/27/2020]	[1.1]	8/11/2020	[05/27/2020]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	1.58			900	1125	1350	13.94488	27.88976	41.83464	69.7244	104.5866	139.4488	97.4036	98.309	98.4912	98.7182	98.6138	98.533	98.553324	96.7152	97.8982	98.2252	98.3488	98.378	98.282	98.25823	96.0238	97.3794	97.74	98.0456	98.0902	98.0034	97.916274	8/11/2020	
LS Energy Solutions LLC	PBE-5140-R61-1A0-1000 [480V]	N	Y	Y	Y	N	N	N	"140 kVA, 480 Vac, Bi-directional Grid Support Utility Interactive Energy Storage Inverter"	140.485	480	98	Intertek	[05/27/2020]	[1.1]	8/11/2020	[05/27/2020]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	1.5			720	935	1150	14.0485	28.097	42.1455	70.2425	105.36375	140.485	97.5	98.3658	98.4438	98.5204	98.4466	98.3362	98.414338	96.596	97.653	97.9814	98.1558	98.0944	97.99731714	98.00687386	95.592	97.1282	97.6164	97.7772	97.8094	97.6214	97.647322	8/11/2020	
NeoVolta Inc.	NV7600 [208V]	Y	Y	Y	Y	Y	Y*	Y	"7680 W, 208 Vac, 1-phase hybrid Grid Support Utility Interactive Inverter that works with PV and energy storage."	7.4473	208	96.5	SGS	[02/18/2019]	[Ver1585]	03/15/19	[02/18/2019]	8/11/2020	CSA Group	6/22/2020	8/11/2020		N	N	13.4			240	370	425	0.744731672	1.489463344	2.234195017	3.723658361	5.585487542	7.447316722	91.48626455	94.76024897	95.35266316	97.29626771	97.18512362	96.85987019	96.62310786	91.69996536	94.96385062	95.49571167	97.42882972	97.23163531	96.9296807	96.71498153	91.90725652	94.92899506	95.36981943	97.31865433	96.92561737	97.06311955	96.52776894	3/15/2019	8/11/2020
NeoVolta Inc.	NV7600 [240V]	Y	Y	Y	Y	Y	Y*	Y	"7680W, 240 Vac, 1-phase hybrid Grid Support Utility Interactive Inverter that works with PV and energy storage."	7.657	240	96.5	SGS	[02/18/2019]	[Ver1585]	03/15/19	[02/18/2019]	8/11/2020	CSA Group	6/22/2020	8/11/2020		N	N	13.4			240	370	425	0.76571189	1.53142378	2.29713567	3.82855945	5.742839174	7.657118899	91.8196158	94.91099778	95.52051377	97.07955087	96.98801209	97.13049899	96.52767321	91.670909	95.00084136	95.70773217	97.54654849	97.44586223	97.08346102	96.8870615	91.55133333	95.07170672	95.85843856	97.6006364	97.27396276	97.08678933	96.82432467	3/15/2019	8/11/2020
"OutBack Power Technologies, Inc."	FXR3048A [120V]	N	Y	Y	Y	N	N	N	"2.5 kW, 120 VAC Grid Support Utility Interactive Inverter with external battery backup"	2.56	120	91	Intertek	[11/7/2017]	[001.006.063]	10/15/18	[11/7/2017]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		Y	N	0			40	52	60	0.26	0.51	0.77	1.28	1.92	2.56	83.7	90.2	92.2	93.3	92.6	91.6	92.2	79.8	87.1	90	92	92	91.2	91	77.3	85.1	88.1	90.6	91	90.7	89.7	12/15/2017	10/15/2018
"OutBack Power Technologies, Inc."	VFXR3524A [120V]	N	Y	Y	Y	N	N	N	"3 kW, 120 VAC Grid Support Utility Interactive Inverter with external battery backup"	2.96	120	90.5	Intertek	[11/7/2017]	[001.006.063]	10/15/18	[11/7/2017]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		Y	N	0			22	24	28	0.3	0.59	0.89	1.48	2.22	2.96	88.3	91.9	92.9	93	91.3	88.7	91.6	87.2	90.8	92.1	92.1	91	88.6	91.1	83.7	87.1	89.1	90.6	90	87.8	89.5	12/15/2017	10/15/2018
"OutBack Power Technologies, Inc."	VFXR3648A [120V]	N	Y	Y	Y	N	N	N	"4 kW, 120 VAC Grid Support Utility Interactive Inverter with external battery backup"	3.037	120	91	Intertek	[11/7/2017]	[001.006.063]	10/15/18	[11/7/2017]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		Y	N	0			40	51.2	60	0.3	0.61	0.91	1.52	2.28	3.04	88	92.2	93.5	94	93	91.2	92.9	82.2	88.5	90.7	91.8	91.6	89.7	90.9	80.3	86.1	87.9	90.3	90.4	88.3	89.4	12/15/2017	10/15/2018
"OutBack Power Technologies, Inc."	GS4048A [240V]	N	Y	Y	Y	Y	Y*	Y	"3.6 kW, 240 Vac Grid Support Utility Interactive Inverter with external battery backup and accessible neutral to allow 120 VAC loads to be backed up."	3.6	240	92.5	Intertek	[11/7/2017]	[001.006.063]	10/15/18	[11/7/2017]	10/1/2020	PCTEST Engineering Laboratory	1/24/2020	5/1/2020		Y	N	0.1			44	48	56	0.72	1.44	2.16	3.6	5.4	7.2	92.6	94.4	93.7	94.4	93	90.4	93.3	91.5	93.4	93	93.3	92.7	90.8	92.7	89	91.6	92.2	92.1	91.5	89.9	91.5	12/15/2017	10/1/2020
"OutBack Power Technologies, Inc."	SBX5048-120/240 [240V]	Y	Y	Y	Y	N	Y	Y	"5.0 kW, 240 Vac, Multimode Grid Support Utility Interactive PV and Battery Inverter"	4.985	240	94	UL	[08/08/2018]	"[NPC:0.0.0.2.2.0.9352,PBM:0.3.1.0.0.0.9359];[NPC:0.0.0.3.0.2.10015,PBM:0.3.1.0.0.6.10006]"	04/02/19	[08/08/2018]	No Information Submitted	SunSpec Alliance	1/28/2020	3/23/2020		Y	N	24.85			250	420	550	0.5	1	1.5	2.5	3.75	5	85.911188	91.878574	93.403974	94.205962	94.083302	93.775124	93.57501138	87.041832	92.430834	94.19184	94.897618	95.095256	94.894152	94.47992884	85.362352	91.925974	93.50906	94.477918	94.741786	94.617314	94.01625504	9/17/2018	3/23/2020
"OutBack Power Technologies, Inc."	GS8048A [240V]	N	Y	Y	Y	Y	Y*	Y	"7.2 kW, 240 Vac Grid Support Utility Interactive Inverter with external battery backup and accessible neutral to allow 120 VAC loads to be backed up."	7.2	240	92.5	Intertek	[11/7/2017]	[001.006.063]	10/15/18	[11/7/2017]	10/1/2020	PCTEST Engineering Laboratory	1/24/2020	4/21/2020		Y	N	0.1			44	48	56	0.36	0.72	1.08	1.8	2.7	3.6	88.3	92.6	94.1	94.4	93.2	91.2	93.3	87.1	91.5	92.9	93.3	93	90.8	92.6	84	89	90.9	92.1	91.9	90.2	91.3	12/15/2017	10/1/2020
Oztek Corp.	OZPCS-RS40-Fxx [208V]	N	Y	Y	Y	N	N	N	"40 kVA, 208V, Bi-directional, Transformerless Grid Support Utility Interactive Battery Inverter, where xx = 00 or 01"	17.515	208	93	Intertek	[09/17/2019]	[Rev 4.12.2.2]	7/13/2020	[09/17/2019]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	202.52			550	700	820	1.751528	3.503056	5.254584	8.75764	13.13646	17.51528	78.63270494	88.48614373	91.0734413	92.85471019	93.52701171	93.40744382	92.23760588	82.27549991	90.31162813	92.04933996	93.71978479	93.95281571	93.92219129	93.02477889	84.96472581	91.74441486	92.92496009	94.1354247	94.59610418	94.21142395	93.75175059	7/13/2020	
Oztek Corp.	OZPCS-RS40-Bxx [208V]	N	Y	Y	Y	N	N	N	"40 kVA, 208V, Bi-directional, Transformerless Grid Support Utility Interactive Battery Inverter, where xx = 00 or 01"	17.516	208	93.5	Intertek	[09/17/2019]	[Rev 4.12.2.2]	7/13/2020	[09/17/2019]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	191.36			550	700	820	1.751618	3.503236	5.254854	8.75809	13.137135	17.51618	78.16307519	89.26467208	91.74099619	93.24155367	93.83816578	93.68862247	92.59806141	81.26249687	90.47847507	92.82977275	93.9721244	94.39077094	94.22228048	93.3863651	84.64250287	92.00105994	93.40729482	94.64925046	94.88838138	94.55263372	94.0894449	7/13/2020	
Oztek Corp.	OZPCS-RS40-Fxx [480V]	N	Y	Y	Y	N	N	N	"40 kVA, 480V, Bi-directional, Transformerless Grid Support Utility Interactive Battery Inverter, where xx = 00 or 01"	39.894	480	96	Intertek	[09/17/2019]	[Rev 4.12.2.2]	7/13/2020	[09/17/2019]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	1105.1			550	700	820	3.989444	7.978888	11.968332	19.94722	29.92083	39.89444	88.29739049	93.88458667	95.10992279	96.13510763	96.32078035	96.20690529	95.68804714	90.25577196	94.57239348	96.03174603	96.67298633	96.79407184	96.86746988	96.30821878	91.31663986	95.03700741	96.34754095	97.07167883	97.17998113	97.01257367	96.70729212	7/13/2020	
Oztek Corp.	OZPCS-RS40-Bxx [480V]	N	Y	Y	Y	N	N	N	"40 kVA, 480V, Bi-directional, Transformerless Grid Support Utility Interactive Battery Inverter, where xx = 00 or 01"	39.913	480	96.5	Intertek	[09/17/2019]	[Rev 4.12.2.2]	7/13/2020	[09/17/2019]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	1066.26			550	700	820	3.991298	7.982596	11.973894	19.95649	29.934735	39.91298	89.34709637	94.1769609	95.7027659	96.5763468	96.77654559	96.59561496	96.16944655	91.23966364	94.7757206	96.2649025	97.0518813	97.24282892	97.12365776	96.71593816	92.4801972	95.57226065	96.7907571	97.41923064	97.50416849	97.40036285	97.09797765	7/13/2020	
Pika Energy	X11402 [208V]	Y	Y	Y	Y	Y	Y	Y	"11.4 kW, 208 Vac Grid Support Utility Interactive Inverter"	11.187	208	97.5	Intertek	[11/11/2019]	[12982]	10/15/2018	[11/11/2019]	3/23/2020	SunSpec Alliance	11/26/2019	3/23/2020		N	N	0.13			390	400	420	1.12	2.24	3.36	5.59	8.39	11.19	97.2	97.4	97.6	97.6	97.4	97.1	97.5	97	97.3	97.7	97.5	97.3	96.9	97.3	95.8	97.2	97.3	97.4	97.1	96.9	97.1	3/23/2020	
Pika Energy 	X7602 [240V]	Y	Y	Y	Y	Y	Y	Y	"7.6 kW, 240 Vac Grid Support Utility Interactive Inverter"	7.587	240	96.5	Intertek	[11/11/2019]	[12982]	10/15/2018	[11/11/2019]	3/23/2020	SunSpec Alliance	11/26/2019	3/23/2020		N	N	1.29			390	400	420	0.759	1.517	2.276	3.793	5.689	7.586	91.67	95.89	96.62	97.26	97.24	97.04	96.87	91.01	95.4	96.52	97.26	97.15	97.01	96.75	90.48	95.21	96.33	96.86	97.02	96.91	96.55	3/23/2020	
Power Electronics	FP3000K3 [600V]	N	Y	Y	Y	N	N	N	"3300 kW, 600 Vac, Grid Support Utility Interactive Battery Inverter"	3116.969	600	98	MET	[6/25/2019]	[1.0.0]	5/21/2020	[6/25/2019]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	The inverter is central control composed by 6 modules. The equipment must be connected to the grid through an isolation transformer. Efficiency data inclusive of transformer effect based on 3000 kVA Liquid-Immeresed Distribution Transformers Table in DOE216.	N	N	442.59			849	940	1200	311.6969	623.3938	935.0906	1558.484	2337.727	3116.969	96.023	97.72068	98.12516	98.38598	98.26569	98.05308	98.1465	95.94581	97.63413	98.04478	98.28179	98.15804	97.92921	98.04431	95.92024	97.62336	98.03332	98.28763	98.17231	97.94438	98.05092	5/21/2020	
"Princeton Power Systems, Inc."	GTIB-480-30-WZZZZZZ-G1.3 [480V]	Y	Y	Y	Y	N	N	N	"30 kVA, 480 Vac, 830Vdc, Non-isolated, Bi-directional, Grid Support Utility Interactive PV or Battery Inverter; where Z can be -ATS, -GA, -F, -GN-W-H, -H, -EMOS, or blank.
Cannot accept PV and Battery DC input simultaneously."	29.444	480	93.5	TUV Rheinland of North America	[05/09/2019]	[V2.4.2]	06/17/19	[05/09/2019]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	35.14			540	750	830	2.944432	5.888864	8.833296	14.72216	22.08324	29.44432	86.76326667	92.621	93.1032	93.8163	93.24213333	92.08536667	92.99798667	87.64846667	93.26566667	93.53003333	94.1163	93.40406667	92.92046667	93.30742767	88.60633333	92.49243333	94.6691	94.54686667	93.65493333	93.04716667	93.673482	6/17/2019	
"Princeton Power Systems, Inc."	GTIB-480-30-ZZZZZZ-G1.3 [480V]	Y	Y	Y	Y	N	N	N	"30 kVA, 480 Vac, 830Vdc, Transformerless, Non-isolated, Bi-directional, Grid Support Utility Interactive PV or Battery Inverter; where Z can be -ATS, -GA, -F, -GN-W-H, -H, -EMOS, or blank (Z?-W).
Cannot accept PV and Battery DC input simultaneously."	29.956	480	97	TUV Rheinland of North America	[05/09/2019]	[V2.4.2]	06/17/19	[05/09/2019]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	46.3			540	750	830	2.995566	5.991132	8.986698	14.97783	22.466745	29.95566	92.6541	95.11943333	96.07666667	96.8464	96.97696667	96.85376667	96.56956033	93.77593333	95.24153333	96.50133333	97.1768	97.3758	97.39853333	96.97950267	92.79416667	94.88546667	96.3887	97.05793333	97.19076667	97.4251	96.78721133	6/17/2019	
"Princeton Power Systems, Inc."	GTIB-480-125XXXXXX-G1.5 [480V]	Y	Y	Y	Y	N	N	N	"125 kVA, 480 Vac, 830Vdc, Transformerless, Non-isolated, Grid Support Utility Interactive PV or Battery Inverter; where X can be -B, -D, -DH, -DA, -DD, -GN, -M, -OV, -V, or blank.
Cannot accept PV and Battery DC input simultaneously."	124.964	480	96	TUV Rheinland of North America	[05/07/2019]	[V2.72]	06/17/19	[05/07/2019]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	68			350	710	830	12.4964	24.9928	37.4892	62.482	93.723	124.964	87.11963333	92.94133333	94.97233333	95.21793333	95.65926667	95.21146667	94.98428267	91.91893333	95.37613333	95.89793333	96.62576667	96.88653333	96.64896667	96.427038	91.55956667	95.71303333	96.42453333	96.9684	96.93603333	96.89293333	96.60308667	6/17/2019	
"Princeton Power Systems, Inc."	GTIB-480-125XXXXXX-W-G1.5 [480V]	Y	Y	Y	Y	N	N	N	"125 kVA, 480 Vac, 830Vdc, Non-isolated, Grid Support Utility Interactive PV or Battery Inverter; where X can be -B, -D, -DH, -DA, -DD, -GN, -M, -OV, -V, or blank.
Cannot accept PV and Battery DC input simultaneously."	124.964	480	94.5	TUV Rheinland of North America	[05/07/2019]	[V2.7.2]	06/17/19	[05/07/2019]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	Weighted Efficiency includes efficiency of 125 kVA Jefferson Electric 423-D7-13 distribution transformer.	N	N	68			350	710	830	12.4964	24.9928	37.4892	62.482	93.723	124.964	84.93873851	91.6494488	93.84216257	94.0171294	94.15741618	93.22472073	93.54934527	89.61789604	94.05040508	94.75674793	95.40720839	95.36541476	94.6322249	94.96884068	89.26752551	94.38262217	95.27708139	95.74552073	95.41413761	94.87110079	95.14268922	6/17/2019	
Rhombus Energy Solutions	BESI-50kW-480 [480V]	N	Y	Y	Y	N	N	N	"50kW, 480 Vac, transformer-less, 3-phase, Multi-Mode Grid Support Utility Interactive Energy Storage Inverter"	49.35	480	94	UL	[06/29/2018]	[00021618]	10/15/18	[06/29/2018]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	103			550	636	840	4.935	9.87	14.805	24.675	37.0125	49.35	76.57142857	88	92	95.14285714	96	96	94.16285714	79	89	92	95	96	96	94.28	79	88.85714286	92	94	96	96	94.06285714	8/15/2018	10/15/2018
Rhombus Energy Solutions	BESS-50kW-480 [480V]	N	Y	Y	Y	N	N	N	"50kW, 480 Vac, transformer-less, 3-phase, Grid Support Utility Interactive Energy Storage Inverter"	49.35	480	94	UL	[06/29/2018]	[00021618]	10/15/18	[06/29/2018]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	103			550	636	840	4.935	9.87	14.805	24.675	37.0125	49.35	76.57142857	88	92	95.14285714	96	96	94.16285714	79	89	92	95	96	96	94.28	79	88.85714286	92	94	96	96	94.06285714	8/15/2018	10/15/2018
Schneider Electric Solar Inc.	XW Pro 6848 NA [120V]	N	Y	Y	Y	Y	Y*	Y	"5.75 kW, 120 Vac, Special Purpose Grid Support Utility Interactive Battery Inverter/Charger/Stand-alone"	5.747	120	93.5	CSA Group	[09/18/2020]	[V1.09BN09]	10/21/2020	[09/18/2020]	10/21/2020	CSA Group	12/18/2019	10/21/2020		N	N	17.4			47	52	58	0.57472	1.14944	1.72416	2.8736	4.3104	5.7472	92.05822857	94.57225238	94.80337143	94.50470952	93.34598571	92.03484762	93.70845014	91.82563333	94.46419048	94.70000476	94.42678095	93.24495714	91.9758	93.60847671	91.66641429	94.23232857	94.59194286	94.24739524	93.13890476	91.8939	93.47957367	10/21/2020	
Schneider Electric Solar Inc.	XW Pro 6848 NA [240V]	N	Y	Y	Y	Y	Y*	Y	"6 kW, 240 Vac, Special Purpose Grid Support Utility Interactive Battery Inverter/Charger/Stand-alone"	6.121	240	93	CSA Group	[03/15/2020];[09/18/2020]	[V1.06 BN386];[V1.09BN09]	04/02/19	[03/15/2020];[09/18/2020]	4/13/2020	CSA Group	12/18/2019	1/21/2020		N	N	14			47	52	58	0.61212	1.22424	1.83636	3.0606	4.5909	6.1212	91.166	95.06	94.944	94.08	92.396	90.674	93.0533	91.048	94.984	94.852	94.008	92.348	90.622	92.99058	90.736	94.402	94.714	93.89	92.24	90.52	92.84532	4/2/2019	10/21/2020
"Shenzhen Sinexcel Electric Co., Ltd"	PWS2-30K-NA [480V]	N	Y	Y	Y	N	N	N	"30 kW, 480 Vac wall-mounted, bi-directional Grid Support Utility Interactive Energy Storage Inverter"	30.02	480	96.5	Intertek	[9/18/2017]	[V126]	10/15/18	[9/18/2017]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	1.857			350	600	750	3.002	6.004	9.006	15.01	22.515	30.02	91.23279562	94.27758924	95.18037079	95.63427754	95.56108113	95.18946878	95.2748805	94.08038557	95.91854606	96.60688849	97.00855854	97.03060802	96.87216931	96.79359735	94.98907824	96.63495786	97.18115404	97.44463879	97.44709462	97.26641616	97.26670461	11/1/2017	10/15/2018
"Shenzhen Sinexcel Electric Co., Ltd"	PWS1-500KTL-NA [400V]	N	Y	Y	Y	N	N	N	"500 kW, 400 Vac Grid Support Utility-Interactive Energy Storage Inverter"	498.34	400	96	Intertek	[02/26/2018]	[1400]	10/15/18	[02/26/2018]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 5 kVA Low-Voltage Dry-Type Distribution Transformers Table in DOE216.	N	N	289.9			640	750	900	49.83	99.67	149.5	249.17	373.76	498.34	93.95	96	96.6	96.83	96.64	96.31	96.52	93.16	95.61	96.3	96.61	96.47	96.13	96.28	92.19	95.03	95.86	96.27	96.14	95.84	95.9	5/1/2018	10/15/2018
SMA America	SBS3.8-US-10 [240V]	N	Y	Y	Y	Y	Y*	Y	"3.8 kW, 240 Vac, 1-phase, Sunny Boy Storage- Permanently-connected, Transformerless Multimode - Grid Support Utility Interactive and Standalone functionality - Inverter"	3.8	240	96.5	UL	[12/14/2017]	[1.00.04.R]	10/15/18	[12/14/2017]	1/13/2020	UL	12/16/2019	1/13/2020		N	N	6.53			220	360	550	0.381286	0.762572	1.143858	1.90643	2.859645	3.81286	92.6936	95.522	96.0988	96.4348	96.4124	96.2874	96.17995	93.606	96.4562	97.1022	97.4216	97.4656	97.3776	97.203498	88.5644	94.7228	96.0868	96.8482	97.0258	97.0206	96.421958	7/2/2018	1/13/2020
SMA America	SBS5.0-US-10 [240V]	N	Y	Y	Y	Y	Y*	Y	"5.0 kW, 240 Vac, 1-phase, Sunny Boy Storage- Permanently-connected, Transformerless Multimode - Grid Support Utility Interactive and Standalone functionality - Inverter"	5	240	96.5	UL	[12/14/2017]	[1.00.04.R]	10/15/18	[12/14/2017]	1/13/2020	UL	12/16/2019	1/13/2020		N	N	6.53			220	360	550	0.501595	1.00319	1.504785	2.507975	3.7619625	5.01595	93.7572	95.9944	96.3534	96.4338	96.3082	96.1104	96.21238	94.6136	96.9314	97.3164	97.4512	97.3954	97.2108	97.253936	92.4176	95.7396	96.5304	96.9972	97.034	96.5908	96.694304	7/2/2018	1/13/2020
SMA America	SBS6.0-US-10 [240V]	N	Y	Y	Y	Y	Y*	Y	"6.0 kW, 240 Vac, 1-phase, Sunny Boy Storage- Permanently-connected, Transformerless Multimode - Grid Support Utility Interactive and Standalone functionality - Inverter"	6	240	96.5	UL	[12/14/2017]	[1.00.04.R]	10/15/18	[12/14/2017]	1/13/2020	UL	12/16/2019	1/13/2020		N	N	6.53			220	360	550	0.602196	1.204392	1.806588	3.01098	4.51647	6.02196	94.4642	96.1546	96.429	96.4004	96.1916	95.9566	96.18124	95.8482	97.1984	97.4014	97.4512	97.284	96.9922	97.256898	93.2534	96.2388	96.799	97.0266	96.9664	96.8002	96.765744	7/2/2018	1/13/2020
SMA America	SC 4000 UP-US 600V 3850A [600V]	Y	Y	Y	Y	N	N	N	"4000 kVA, 600 Vac, 3 phase Grid Support Utility Interactive PV and Battery Inverter   "	3650.134	600	98.5	UL	[09/06/2019]	[06.00.33.R]	4/21/2020	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	453.5			880	970	1200	365.0134	730.0268	1095.0402	1825.067	2737.6005	3650.134	98.2807	98.7001	98.7205	98.6249	98.4911	98.1606	98.532235	98.0525	98.5891	98.6273	98.5552	98.3953	98.0229	98.434077	97.3227	98.2881	98.4129	98.4176	98.2202	97.8437	98.233448	4/21/2020	
SMA America	SC 4200 UP-US 630V 3850A [630V]	Y	Y	Y	Y	N	N	N	"4200 kVA, 630 Vac, 3 phase Grid Support Utility Interactive PV and Battery Inverter   "	3832.828	630	98.5	UL	[09/06/2019]	[06.00.33.R]	4/21/2020	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	451.8			921	1001	1200	383.2828	766.5656	1149.8484	1916.414	2874.621	3832.828	98.2694	98.7021	98.6674	98.6466	98.5287	98.2119	98.552561	97.9903	98.5997	98.6622	98.5939	98.4546	98.0872	98.479078	97.504	98.3658	98.3947	98.4009	98.3081	97.9519	98.290891	4/21/2020	
SMA America	SC 4400 UP-US 660V 3850A [660V]	Y	Y	Y	Y	N	N	N	"4400 kVA, 660 Vac, 3 phase Grid Support Utility Interactive PV and Battery Inverter   "	4017.113	660	98.5	UL	[09/06/2019]	[06.00.33.R]	4/21/2020	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	465.17			962	1032	1200	401.7113	803.4226	1205.1339	2008.5565	3012.83475	4017.113	98.287	98.7337	98.7105	98.7078	98.6023	98.295	98.616032	98.1038	98.6371	98.6292	98.6406	98.5024	98.149	98.519759	97.5982	98.4496	98.5884	98.4873	98.3886	98.0401	98.387312	4/21/2020	
SMA America	SC 4600 UP-US 690V 3850A [690V]	Y	Y	Y	Y	N	N	N	"4600 kVA, 690 Vac, 3 phase Grid Support Utility Interactive PV and Battery Inverter   "	4198.235	690	98.5	UL	[09/06/2019]	[06.00.33.R]	4/21/2020	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	471.07			1003	1062	1200	419.8235	839.647	1259.4705	2099.1175	3148.67625	4198.235	98.2728	98.7421	98.7243	98.7352	98.6471	98.3477	98.649673	98.1499	98.6747	98.6863	98.6911	98.5653	98.2147	98.577562	97.7407	98.5298	98.644	98.5955	98.4551	98.1264	98.465976	4/21/2020	
SolarEdge Technologies Ltd.	SE3800A-US [240V]	Y	Y	Y	Y	Y	Y*	Y	"3.8 kW, 240 Vac, 1-phase Grid Support Utility Interactive PV and Battery Inverter"	3.79	240	98	Intertek	[6/7/2017]	[2.52.507]	10/15/2018	[6/7/2017]	1/21/2020	Intertek	12/16/2019	1/21/2020	Formerly SolarEdge Technologies Ltd. SE3800x [240V]	Y	N	2.24			360	400	480	0.38	0.76	1.14	1.9	2.84	3.79	96.1	97.6	98	98.1	98.1	98.2	98	95.7	97.3	97.8	98.1	98	98.2	97.9	94.6	96.8	97.5	97.9	97.9	97.8	97.6	1/21/2020	
SolarEdge Technologies Ltd.	SE7600A-US [240V]	Y	Y	Y	Y	Y	Y*	Y	"7.6 kW, 240 Vac, 1-phase Grid Support Utility Interactive PV and Battery Inverter"	7.625	240	97.5	Intertek	[6/7/2017]	[2.52.507]	10/15/2018	[6/7/2017]	1/21/2020	Intertek	12/16/2019	1/21/2020		Y	N	2.16			360	400	480	0.7625	1.525	2.288	3.813	5.719	7.625	97	97.9	98	97.9	97.7	97.3	97.7	96.6	97.8	97.9	97.9	97.6	97.3	97.7	95.7	97.4	97.6	97.6	97.5	97.1	97.5	1/21/2020	
Sol-Ark	Sol-Ark-8k-48-ST [208V]	Y	Y	Y	Y	Y	Y*	Y	"8 KW, 208 Vac Grid Support Utility Interactive PV and Battery Inverter"	7.839	208	96.5	SGS	[10/09/2019]	[Ver3965]	08/01/19	[10/09/2019]	7/21/2020	PCTEST	6/11/2020	7/21/2020		N	N	13.4			240	370	425	0.783928076	1.567856152	2.351784228	3.91964038	5.87946057	7.83928076	91.48626455	94.76024897	95.35266316	97.29626771	97.18512362	96.85987019	96.62310786	91.69996536	94.96385062	95.49571167	97.42882972	97.23163531	96.9296807	96.71498153	91.90725652	94.92899506	95.36981943	97.31865433	96.92561737	97.06311955	96.52776894	8/1/2019	7/21/2020
Sol-Ark	Sol-Ark-8k-48-ST [240V]	Y	Y	Y	Y	Y	Y*	Y	"8 KW, 240 Vac Grid Support Utility Interactive PV and Battery Inverter"	7.976	240	96.5	SGS	[10/09/2019]	[Ver3965]	08/01/19	[10/09/2019]	7/21/2020	PCTEST	6/11/2020	7/21/2020		N	N	13.4			240	370	425	0.797616552	1.595233104	2.392849656	3.98808276	5.98212414	7.97616552	91.8196158	94.91099778	95.52051377	97.07955087	96.98801209	97.13049899	96.52767321	91.670909	95.00084136	95.70773217	97.54654849	97.44586223	97.08346102	96.8870615	91.55133333	95.07170672	95.85843856	97.6006364	97.27396276	97.08678933	96.82432467	8/1/2019	7/21/2020
Sol-Ark	Sol-Ark-12K-P [208V]	Y	Y	Y	Y	Y	Y*	Y	"9 kW, 208 Vac Grid Support Utility Interactive PV and Battery Inverter牋牋"	8.82	208	96.5	SGS	[10/09/2019]	[Ver3965]	12/23/19	[10/09/2019]	7/21/2020	PCTEST	6/11/2020	7/21/2020		N	N	13.4			240	370	425	0.881808859	1.763617719	2.645426578	4.409044297	6.6	8.8	91.5	94.7	95.3	97.3	97.2	96.8	96.6	91.7	94.9	95.5	97.4	97.2	96.9	96.7	91.9	94.9	95.3	97.2	96.9	97.0	96.5	12/23/2019	7/21/2020
Sol-Ark	Sol-Ark-9k-48-ST [208V]	Y	Y	Y	Y	Y	Y*	Y	"9 kW, 208 Vac Grid Support Utility Interactive PV and Battery Inverter牋牋"	8.82	208	96.5	SGS	[10/09/2019]	[Ver3965]	12/23/19	[10/09/2019]	7/21/2020	PCTEST	6/11/2020	7/21/2020		N	N	13.4			240	370	425	0.881808859	1.763617719	2.645426578	4.409044297	6.6	8.8	91.5	94.7	95.3	97.3	97.2	96.8	96.6	91.7	94.9	95.5	97.4	97.2	96.9	96.7	91.9	94.9	95.3	97.2	96.9	97.0	96.5	12/23/2019	7/21/2020
Sol-Ark	Sol-Ark-12K-P [240V]	Y	Y	Y	Y	Y	Y*	Y	"9 kW, 240 Vac Grid Support Utility Interactive PV and Battery Inverter牋牋"	8.98	240	96.5	SGS	[10/09/2019]	[Ver3965]	12/23/19	[10/09/2019]	7/21/2020	PCTEST	6/11/2020	7/21/2020		N	N	13.4			240	370	425	0.898216838	1.796433676	2.694650513	4.491084189	6.7	9.0	91.8	94.9	95.6	97.1	97.0	97.1	96.5	91.6	95.0	95.7	97.5	97.4	97.1	96.9	91.6	95.0	95.8	97.6	97.2	97.0	96.8	12/23/2019	7/21/2020
Sol-Ark	Sol-Ark-9k-48-ST [240V]	Y	Y	Y	Y	Y	Y*	Y	"9 kW, 240 Vac Grid Support Utility Interactive PV and Battery Inverter牋牋"	8.98	240	96.5	SGS	[10/09/2019]	[Ver3965]	12/23/19	[10/09/2019]	7/21/2020	PCTEST	6/11/2020	7/21/2020		N	N	13.4			240	370	425	0.898216838	1.796433676	2.694650513	4.491084189	6.7	9.0	91.8	94.9	95.6	97.1	97.0	97.1	96.5	91.6	95.0	95.7	97.5	97.4	97.1	96.9	91.6	95.0	95.8	97.6	97.2	97.0	96.8	12/23/2019	7/21/2020
"SolaX Power Network Technology (Zhe jiang) Co., Ltd."	A1-Hybrid-7.6-US [240V]	Y	Y	Y	Y	N	N	N	"7.6 kW, 240 Vac, 1-phase, transformerless, bidirectional, hybrid PV and Battery Grid Support Utility Interactive Inverter with PV arc detector"	7.642	240	95.5	CSA Group	[12/24/2018]	"[V1.06, V1.02]"	06/01/19	[12/24/2018]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	44			304	402	500	0.7641532	1.5283064	2.2924596	3.820766	5.731149	7.641532	91.70741818	94.57294389	95.3432084	95.73283453	95.65006363	95.38561424	95.40583862	90.55734915	94.48369558	95.23725446	95.75218786	95.75516252	95.5730134	95.41179553	93.45463945	95.5642993	96.16592466	96.48873914	96.36511039	96.14492525	96.19970149	6/3/2019	4/13/2020
"SolaX Power Network Technology (Zhe jiang) Co., Ltd."	A1-Fit-7.6-US [240V]	N	Y	Y	Y	N	N	N	"7.6 kW, 240 Vac, 1-phase, transformerless, bidirectional, battery Grid Support Utility Interactive Inverter"	7.832	240	95.5	CSA Group	[12/24/2018]	"[V1.06, V1.02]"	06/01/19	[12/24/2018]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	49.5			320	375	430	0.7832056	1.5664112	2.3496168	3.916028	5.874042	7.832056	91.43117354	94.9622193	95.62419916	95.75096782	95.44009596	94.97588249	95.32001003	92.29516324	94.86935798	95.60946117	95.93578666	95.74142197	95.33204636	95.56448093	92.76179911	95.06164026	95.71488524	95.90281805	95.76321778	95.43686893	95.61528087	6/3/2019	4/13/2020
"SolaX Power Network Technology (Zhe jiang) Co., Ltd."	A1-Hybrid-8.6-US [240V]	Y	Y	Y	Y	N	N	N	"8.6 kW, 240 Vac, 1-phase, transformerless, bidirectional, hybrid PV and Battery Grid Support Utility Interactive Inverter with PV arc detector"	8.604	240	96	CSA Group	[12/24/2018]	"[V1.06, V1.02]"	06/01/19	[12/24/2018]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	40			258	379	500	0.860444	1.720888	2.581332	4.30222	6.45333	8.60444	92.69933436	94.53992862	95.29782475	95.6136113	95.4241476	94.94041372	95.27138606	92.8440511	95.28941579	95.9701449	96.18245071	95.87159855	95.52933717	95.78137896	93.69408391	95.77680652	96.27449932	96.51940873	96.29684427	95.89216436	96.19055511	6/3/2019	4/13/2020
"SolaX Power Network Technology (Zhe jiang) Co., Ltd."	A1-Fit-8.6-US [240V]	N	Y	Y	Y	N	N	N	"8.6 kW, 240 Vac, 1-phase, transformerless, bidirectional, battery Grid Support Utility Interactive Inverter"	8.613	240	95.5	CSA Group	[12/24/2018]	"[V1.06, V1.02]"	06/01/19	[12/24/2018]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	42			363	396.5	430	0.8613	1.7226	2.5839	4.3065	6.45975	8.613	93.0135086	95.28054918	95.80882018	95.92959765	95.63120674	95.18939281	95.57085094	92.85842601	95.24742892	95.80679966	95.99888651	95.74737358	95.32272793	95.64553501	92.57570967	95.11976236	95.72335138	95.98828037	95.83460377	95.45241136	95.66831811	6/3/2019	4/13/2020
"Sungrow Power Supply Co., Ltd."	SC60HV [480V]	N	Y	Y	Y	Y	Y*	Y	"66 kW, 480 Vac, Bi-directional, Stand-Alone or Grid Support Utility Interactive Energy Storage Inverter"	66	480	98	CSA Group	[06/14/2019]	[MDSP_AGATE-S_V11_V01_A]	08/01/19	[06/14/2019]	10/12/2020	CSA Group	7/22/2020	10/12/2020		N	N	0.26			700	850	1300	6.628072	13.256144	19.884216	33.14036	49.71054	66.28072	97.36384855	98.29888212	98.57124021	98.5280865	98.32862861	98.1691437	98.35157539	96.72153443	97.82497127	98.13424094	98.14579414	98.0382999	97.83590275	97.99892971	94.53785568	96.53792387	97.20087033	97.50207874	97.46480775	97.30428168	97.26951359	8/1/2019	10/12/2020
"Sungrow Power Supply Co., Ltd."	SC75HV [600V]	N	Y	Y	Y	Y	Y*	Y	"82.5 kW, 600 Vac, Bi-directional, Stand-Alone or Grid Support Utility Interactive Energy Storage Inverter"	82.5	600	98	CSA Group	[06/14/2019]	[MDSP_AGATE-S_V11_V01_A]	08/01/19	[06/14/2019]	10/12/2020	CSA Group	7/22/2020	10/12/2020		N	N	5.35			870	1000	1300	8.256844	16.513688	24.770532	41.28422	61.92633	82.56844	97.52893178	98.33558586	98.53325095	98.59310419	98.42809315	98.26891066	98.42681346	96.87418938	97.9803694	98.2076993	98.26668767	98.13513508	97.92282105	98.10267702	94.77318306	97.14997559	97.60486673	97.83924712	97.77586042	97.57378687	97.60714737	8/1/2019	10/12/2020
"Sungrow Power Supply Co., Ltd."	SG250HX-US [800V]	Y	Y	Y	Y	N	N	N	"250 kW, 800 Vac, 3-phase, Transformerless Grid Support Utility Interactive Battery and Solar Inverter"	226.997	800	98.5	CSA Group	[08/04/2020]	[MDSP_DIAMOND-S_V11_V01_A]	9/21/2020	[08/04/2020]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	5.21			860	1080	1300	22.69972	45.39944	68.09916	113.4986	170.2479	226.9972	97.05774557	98.25062113	98.46896176	98.57082367	98.46212782	98.26200247	98.40901713	98.19499135	98.76272325	98.94609586	99.01009796	98.86901347	98.67792471	98.86606126	97.99827644	98.66118145	98.89972898	98.94782389	98.81777375	98.63195985	98.8050187	9/21/2020	
"Sungrow Power Supply Co., Ltd."	SC250KU [480V]	N	Y	Y	Y	N	N	N	"250 kW, 480 Vac Grid Support Utility Interactive Storage Inverter, bi-directional for use with battery management system
"	250	480	96	CSA Group	[05/11/2018];[04/29/2019]	[DSP_SC250-V13_V1_B_M];[DSP_SC250-V13_V1_C_M]	02/01/19	[04/29/2019]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	93.64			500	675	850	25.32904	50.65808	75.98712	126.6452	189.9678	253.2904	95.00187387	96.55611833	96.92214213	96.74189361	96.30077278	95.80538691	96.4040145	94.02092016	96.30637298	96.51625739	96.34536814	96.19016153	95.76909886	96.15987421	92.85714286	94.8974754	96.09990425	96.02224315	95.95336076	95.57408399	95.78980446	2/1/2019	10/1/2019
"Sungrow Power Supply Co., Ltd."	SC1000KU [540V]	Y	Y	Y	N	N	N	N	"1000 kW, 540 Vac Grid Support Utility Interactive Storage Inverter,  bi-directional for use with battery management system, intended to be used in conjunction with a 1000 KVA (min) rated isolation transformer"	1001.306	540	96.5	CSA Group	[09/19/2019]	[DSP_SC1000KU_V1_B_M]	02/01/19	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 1 kVA Low-Voltage Dry-Type Distribution Transformers Table in DOE216.	N	N	83.7646			810	1005	1200	100.1306	200.2612	300.3918	500.653	750.9795	1001.306	94.99562936	96.81436712	97.2436803	97.31550716	97.0286413	96.66326717	97.00438492	94.2810763	96.34437633	96.90474128	97.04790287	96.8016925	96.4389942	96.72393716	93.68940117	95.92747873	96.58024505	96.83237353	96.59783418	96.1882056	96.47464022	2/1/2019	
"Sungrow Power Supply Co., Ltd. "	SC2500U [550V]	N	Y	Y	Y	N	N	N	"2500 Kva, 550 Vac, Bi-directional, Grid Support Utility Interactive Battery Inverter"	2507.194	550	97.5	CSA Group	[10/30/2019]	"[DSP_SC2500U_V11_V1_A, LCD_SC2500U_V1_A]???"	1/2/2020	[10/30/2019]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 2500 kVA Medium-Voltage Dry-Type Distribution Transformers Table in DOE216.	N	N	62.8			800	975	1500	250.7194	501.4388	752.1582	1253.597	1880.3955	2507.194	96.16558783	97.49602463	97.84611827	97.917731	97.6547128	97.32398986	97.64887973	96.02456415	97.23907797	97.73082643	97.85205054	97.54440288	97.18997746	97.53759865	95.43263938	96.82187865	97.345754	97.46636729	97.19680752	96.94264299	97.16926725	1/2/2020	3/23/2020
"Tabuchi Electric Co., Ltd."	THD-S55P3BB-US [240V]	Y	Y	Y	Y	N	N	N	"5.5 kW, 240 Vac Grid Support Utility Interactive Hybrid Inverter with 3.3 kW Discharge Rate/20 kWh Storage Capacity"	5.51892	240	94.5	Intertek	[9/20/2017]	[4.1]	10/15/18	[9/20/2017]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	10.1			240	380	520	0.55189	1.10378	1.65568	2.75946	4.13919	5.51892	89.3	93.3	94.3	94.7	94.1	94.2	94	89.7	93.7	94.7	95.4	95.5	95.4	95.1	88.8	93.1	94.3	95.1	95.2	94.9	94.7	12/15/2017	10/15/2018
"Tabuchi Electric Co., Ltd."	THD-S55P3B-US [240V]	Y	Y	Y	Y	N	N	N	"5.5 kW, 240 Vac Grid Support Utility Interactive Hybrid Inverter with 2 kW Discharge Rate/10 kWh Storage Capacity"	5.51892	240	94.5	Intertek	[9/20/2017]	[4.1]	10/15/18	[9/20/2017]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	10.1			240	380	520	0.55189	1.10378	1.65568	2.75946	4.13919	5.51892	89.3	93.3	94.3	94.7	94.1	94.2	94	89.7	93.7	94.7	95.4	95.5	95.4	95.1	88.8	93.1	94.3	95.1	95.2	94.9	94.7	12/15/2017	10/15/2018
"Tabuchi Electric Co., Ltd."	THE-S55P3BB-USW [240V]	Y	Y	Y	Y	N	N	N	"5.5 kW, 240 Vac Grid Support Utility Interactive Hybrid Inverter with 4.0 kW Discharge Rate/20 kWh Storage Capacity
"	5.51892	240	94.5	Intertek	[04/26/2018]	[4.11]	10/15/18	[04/26/2018]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted		N	N	10.1			240	380	520	0.551892	1.103784	1.655676	2.75946	4.13919	5.51892	89.326	93.286	94.304	94.656	94.048	94.174	93.98572	89.688	93.666	94.706	95.44	95.498	95.41	95.06238	88.78	93.076	94.276	95.094	95.166	94.922	94.67194	6/1/2018	10/15/2018
WSTECH GmbH	APS800-ES-1-440-5 [440V]	N	Y	Y	Y	N	N	N	"800 kW, 440 Vac, Grid Support Utility Interactive Centeral Battery Inverter"	814.167	440	97.5	MET	[10/12/2020]	[APU V3130 APMC V2040]	11/12/2020	[10/12/2020]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 1000 kVA Low-Voltage Dry-Type Distribution Transformers Table in DOE216.	N	N	91.4			648	1000	1500	81.41669333	162.8333867	244.25008	407.0834667	610.6252	814.1669333	96.89935553	97.92070727	98.14719076	98.08546304	97.73168256	97.30053958	97.81043845	97.15602535	97.90311889	98.08451165	97.98115285	97.69703666	97.275095	97.77076463	96.51820433	97.3517691	97.62585193	97.66794715	97.34186707	96.95709774	97.3927322	11/12/2020	
WSTECH GmbH	APS1600-ES-2-440-5 [440V]	N	Y	Y	Y	N	N	N	"1600 kW, 440 Vac, Grid Support Utility Interactive Centeral Battery Inverter"	1626.952	440	98	MET	[10/12/2020]	[APU V3130 APMC V2040]	11/12/2020	[10/12/2020]	No Information Submitted	No Information Submitted	No Information Submitted	No Information Submitted	Efficiency data inclusive of transformer effect based on 2000 kVA Liquid-Immeresed Distribution Transformers Table in DOE216.	N	N	91.4			648	1000	1500	162.6952015	325.390403	488.0856045	813.4760075	1220.214011	1626.952015	98.03956438	98.58393283	98.66842796	98.53287625	98.21507186	97.85846802	98.32980607	96.98364848	97.91057291	98.11570852	98.10853269	97.85269569	97.45303992	97.88613218	96.31795537	97.37917014	97.66076715	97.70166986	97.43704845	97.00275989	97.45009313	11/12/2020	
